function mpc = pglib_opf_case2000_ieee
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
    1	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    2	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    3	1	78.7907 	38.1240 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    4	1	49.8409 	3.3584 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    5	1	74.8265 	36.8320 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    6	1	65.7720 	5.3320 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    7	1	70.8370 	15.2361 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    8	1	48.8911 	12.7915 	0.0000 	125.0820 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    9	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    10	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    11	1	110.1034 	36.1746 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    12	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    13	1	103.2711 	22.1167 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    14	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    15	1	155.1099 	75.3761 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    16	1	72.7054 	14.1119 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    17	1	57.0440 	33.7674 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    18	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    19	1	20.3163 	2.3021 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    20	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    21	1	136.1779 	16.6848 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    22	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    23	1	59.7475 	8.8166 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    24	1	16.5743 	3.6670 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    25	1	20.0129 	2.3902 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    26	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    27	1	75.2930 	19.9778 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    28	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    29	1	99.5416 	38.8649 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    30	1	74.3099 	1.6540 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    31	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    32	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    33	1	63.9372 	14.7726 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    34	1	68.4653 	18.5388 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    35	1	76.6697 	14.2784 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    36	1	57.5734 	6.4810 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    37	1	89.1090 	10.0709 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    38	1	25.6231 	6.4104 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    39	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    40	1	70.9894 	39.1664 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    41	1	41.6828 	13.9438 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    42	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    43	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    44	1	84.6658 	47.9701 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    45	1	25.5725 	4.7828 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    46	1	26.7627 	5.0335 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    47	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    48	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    49	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    50	1	53.4637 	22.7595 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    51	1	33.5839 	17.3589 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    52	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    53	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    54	1	81.7899 	26.3809 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    55	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    56	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    57	1	49.2854 	3.6252 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    58	1	36.4080 	14.6801 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    59	1	27.2603 	9.2469 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    60	1	20.1057 	0.6447 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    61	1	10.2443 	3.1164 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    62	1	9.6272 	6.1399 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    63	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    64	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    65	1	21.0566 	10.9749 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    66	1	9.8049 	3.7491 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    67	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    68	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    69	1	11.9913 	6.3521 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    70	1	9.1450 	0.7805 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    71	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    72	1	15.0372 	5.0162 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    73	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    74	1	16.0719 	1.3234 	0.0000 	8.4969 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    75	1	18.6671 	6.0978 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    76	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    77	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    78	1	33.0332 	5.8455 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    79	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    80	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    81	1	11.0688 	2.0924 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    82	1	9.7404 	0.6424 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    83	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    84	1	20.1797 	6.4866 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    85	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    86	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    87	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    88	1	65.4834 	15.9201 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    89	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    90	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    91	1	79.9238 	12.8332 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    92	1	36.3174 	17.5574 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    93	1	23.1651 	5.4132 	0.0000 	13.0031 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    94	1	24.3595 	4.0918 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    95	1	75.0538 	19.9047 	0.0000 	0.0011 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    96	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    97	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    98	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    99	1	90.6495 	33.6429 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    100	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    101	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    102	1	100.2665 	14.6213 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    103	1	53.5802 	2.5065 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    104	1	74.3790 	26.5211 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    105	1	0.0000 	0.0000 	0.0000 	0.0007 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    106	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    107	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    108	1	98.7172 	33.6222 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    109	1	53.1253 	14.0195 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    110	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    111	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    112	1	87.9058 	20.8016 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    113	1	55.3529 	6.4494 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    114	1	8.3174 	2.3228 	0.0000 	-19.5770 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    115	1	47.8612 	20.4975 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    116	1	17.5550 	3.8567 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    117	1	42.0606 	1.5313 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    118	1	17.6644 	4.1206 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    119	1	53.3614 	14.7194 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    120	1	78.9115 	53.8073 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    121	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    122	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    123	1	96.7343 	29.9903 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    124	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    125	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    126	1	62.5459 	23.6078 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    127	1	32.1265 	8.0642 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    128	1	38.7802 	9.3330 	0.0000 	0.0003 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    129	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    130	1	91.2940 	15.3462 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    131	1	51.4276 	27.3615 	0.0000 	168.5700 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    132	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    133	1	88.7141 	16.2929 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    134	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    135	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    136	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    137	1	168.9538 	21.3821 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    138	1	53.7687 	6.3117 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    139	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    140	1	122.3608 	73.2510 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    141	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    142	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    143	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    144	1	101.1028 	19.2929 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    145	1	57.2629 	6.6370 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    146	1	49.9663 	10.9590 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    147	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    148	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    149	1	86.3935 	20.1939 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    150	1	62.9119 	7.8454 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    151	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    152	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    153	1	68.0804 	7.9237 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    154	1	95.3664 	20.1280 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    155	1	60.1730 	2.6702 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    156	1	60.1188 	26.7359 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    157	1	57.0303 	14.9235 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    158	1	89.8182 	21.2898 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    159	1	0.0000 	0.0000 	0.0000 	371.1405 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    160	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    161	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    162	1	88.9167 	12.8810 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    163	1	53.7282 	13.0509 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    164	1	34.9609 	9.2920 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    165	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    166	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    167	1	170.4322 	103.6860 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    168	1	31.4419 	5.9823 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    169	1	60.0725 	15.9849 	0.0000 	27.4224 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    170	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    171	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    172	1	81.2391 	19.1846 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    173	1	62.2656 	32.2366 	0.0000 	61.4829 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    174	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    175	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    176	1	84.3216 	9.8924 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    177	1	40.8008 	11.2386 	0.0000 	60.0972 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    178	1	26.8395 	5.9192 	0.0000 	41.5651 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    179	1	53.8745 	6.3174 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    180	1	37.3249 	5.3885 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    181	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    182	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    183	1	93.1553 	21.8343 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    184	1	47.9467 	3.3750 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    185	1	34.4089 	5.9239 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    186	1	44.2642 	10.4585 	0.0000 	-63.3799 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    187	1	41.8161 	12.7048 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    188	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    189	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    190	1	67.8785 	15.2287 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    191	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    192	1	63.2544 	27.3804 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    193	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    194	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    195	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    196	1	58.7007 	9.7810 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    197	1	48.8778 	10.8923 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    198	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    199	1	35.0718 	4.7227 	0.0000 	0.0002 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    200	1	43.8969 	17.3632 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    201	1	48.2025 	10.3900 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    202	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    203	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    204	1	87.8912 	42.2607 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    205	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    206	1	30.9565 	12.7168 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    207	1	0.0000 	0.0000 	0.0000 	847.5204 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    208	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    209	1	43.0475 	12.6965 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    210	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    211	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    212	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    213	1	60.3269 	23.5658 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    214	1	35.5955 	7.3925 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    215	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    216	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    217	1	111.9638 	33.3106 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    218	1	32.4549 	8.1626 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    219	1	27.2562 	16.9524 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    220	1	49.8925 	10.8982 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    221	1	32.8140 	13.0080 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    222	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    223	1	74.2193 	10.1311 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    224	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    225	1	130.6882 	37.2926 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    226	1	50.4265 	22.7675 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    227	1	29.0712 	11.0100 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    228	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    229	1	118.9960 	37.9730 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    230	1	5.4549 	1.5784 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    231	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    232	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    233	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    234	1	56.1067 	6.2969 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    235	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    236	1	36.7541 	6.8710 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    237	1	48.7970 	12.6822 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    238	1	31.7825 	7.4826 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    239	1	49.5324 	7.4840 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    240	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    241	1	86.7735 	10.7931 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    242	1	40.3257 	4.3862 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    243	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    244	1	61.7387 	6.0145 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    245	1	60.6844 	5.8025 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    246	1	72.1482 	40.4890 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    247	1	85.5514 	25.1669 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    248	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    249	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    250	1	111.3745 	3.6230 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    251	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    252	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    253	1	111.4787 	20.3070 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    254	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    255	1	74.9272 	2.6087 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    256	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    257	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    258	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    259	1	77.1517 	22.7546 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    260	1	65.0627 	18.0269 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    261	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    262	1	72.6856 	43.8898 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    263	1	35.5562 	12.5508 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    264	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    265	1	101.4781 	27.4903 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    266	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    267	1	62.2040 	20.6690 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    268	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    269	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    270	1	80.3281 	20.2866 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    271	1	58.6163 	16.4307 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    272	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    273	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    274	1	76.0416 	20.4997 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    275	1	31.0202 	10.6944 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    276	1	30.6695 	9.7604 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    277	1	16.3963 	1.7104 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    278	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    279	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    280	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    281	1	47.2826 	16.5488 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    282	1	14.2599 	4.3919 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    283	1	21.5553 	7.1696 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    284	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    285	1	35.5249 	3.6699 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    286	1	62.1513 	21.6557 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    287	1	94.4942 	13.9062 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    288	1	46.3966 	8.1001 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    289	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    290	1	46.3974 	3.2931 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    291	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    292	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    293	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    294	1	36.1380 	2.8304 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    295	1	69.5865 	24.8541 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    296	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    297	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    298	1	77.6492 	21.0047 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    299	1	49.1258 	17.5145 	0.0000 	0.0003 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    300	1	80.3232 	10.7971 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    301	1	36.3273 	11.7717 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    302	1	34.5805 	7.8326 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    303	1	21.8436 	11.2395 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    304	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    305	1	15.0077 	0.5622 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    306	1	25.7381 	1.7562 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    307	1	37.3242 	7.6009 	0.0000 	16.6864 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    308	1	60.7096 	3.9574 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    309	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    310	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    311	1	76.4554 	22.5934 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    312	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    313	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    314	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    315	1	80.3552 	30.0989 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    316	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    317	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    318	1	51.1527 	13.3932 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    319	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    320	1	61.3046 	20.1148 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    321	1	37.2424 	16.4980 	0.0000 	27.5534 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    322	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    323	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    324	1	39.5201 	14.9485 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    325	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    326	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    327	1	41.3783 	4.6012 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    328	1	10.9173 	1.0515 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    329	1	11.1254 	1.7415 	0.0000 	0.1677 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    330	1	41.7660 	7.1564 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    331	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    332	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    333	1	64.9664 	8.5683 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    334	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    335	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    336	1	96.2611 	11.1579 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    337	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    338	1	79.8421 	9.9332 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    339	1	61.2956 	10.4704 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    340	1	62.4965 	20.6189 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    341	1	44.9865 	6.9341 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    342	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    343	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    344	1	56.2091 	20.4114 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    345	1	11.0471 	3.7814 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    346	1	12.1823 	2.6237 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    347	1	21.1731 	6.9303 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    348	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    349	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    350	1	86.4950 	26.6898 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    351	1	56.9956 	9.3973 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    352	1	23.9190 	6.0143 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    353	1	23.6551 	12.0363 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    354	1	39.9571 	13.3676 	0.0000 	-26.2339 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    355	1	23.4080 	3.4840 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    356	1	53.7645 	16.0663 	0.0000 	51.8361 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    357	1	65.8551 	56.1187 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    358	1	62.3465 	9.4361 	0.0000 	-25.3899 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    359	1	58.2033 	11.4185 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    360	1	36.1547 	11.1612 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    361	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    362	1	45.6648 	10.4750 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    363	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    364	1	90.2195 	7.0852 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    365	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    366	1	34.5076 	12.9845 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    367	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    368	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    369	1	162.3888 	62.3459 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    370	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    371	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    372	1	71.0321 	34.4935 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    373	1	49.8656 	29.7589 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    374	1	15.9672 	2.0826 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    375	1	33.7301 	4.1918 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    376	1	17.6820 	4.1904 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    377	1	6.5355 	1.4068 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    378	1	28.6955 	5.3228 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    379	1	45.7996 	13.8637 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    380	1	45.0364 	13.3924 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    381	1	6.6196 	1.7482 	0.0000 	9.2817 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    382	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    383	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    384	1	58.9566 	18.9848 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    385	1	32.4872 	11.4588 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    386	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    387	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    388	1	51.6542 	11.0163 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    389	1	46.4727 	7.0588 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    390	1	23.5652 	4.1133 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    391	1	26.9280 	8.1043 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    392	1	25.8314 	5.4381 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    393	1	24.6597 	7.0251 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    394	1	19.5969 	2.3675 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    395	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    396	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    397	1	57.9230 	20.3798 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    398	1	31.5178 	6.6501 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    399	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    400	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    401	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    402	1	61.1755 	16.0574 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    403	1	36.8934 	3.2746 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    404	1	19.4937 	3.1514 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    405	1	20.9995 	3.5088 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    406	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    407	1	88.7852 	22.1722 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    408	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    409	1	33.5302 	15.4372 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    410	1	17.6300 	3.7563 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    411	1	27.9270 	5.3647 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    412	1	28.9383 	6.9729 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    413	1	49.6182 	10.7865 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    414	1	57.9613 	27.2985 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    415	1	36.8061 	12.4751 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    416	1	11.1652 	3.1801 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    417	1	11.2795 	1.4539 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    418	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    419	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    420	1	22.3559 	6.6243 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    421	1	31.9156 	9.7598 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    422	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    423	1	72.1120 	12.5245 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    424	1	0.0000 	0.0000 	0.0000 	3.2700 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    425	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    426	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    427	1	45.3586 	2.3965 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    428	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    429	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    430	1	36.9636 	5.4869 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    431	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    432	1	53.0937 	22.9360 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    433	1	18.2813 	5.8323 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    434	1	40.5810 	9.6157 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    435	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    436	1	39.1227 	7.8779 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    437	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    438	1	10.1861 	1.9025 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    439	1	0.0000 	0.0000 	0.0000 	9.0691 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    440	1	16.1701 	1.6362 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    441	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    442	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    443	1	43.5666 	14.3214 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    444	1	37.8095 	4.9372 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    445	1	14.5092 	2.3434 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    446	1	6.4003 	1.9492 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    447	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    448	1	30.7078 	4.8572 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    449	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    450	1	27.0452 	13.3021 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    451	1	25.7955 	2.3411 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    452	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    453	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    454	1	60.5852 	18.6971 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    455	1	20.5310 	11.0892 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    456	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    457	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    458	1	34.4348 	20.5878 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    459	1	34.1214 	12.1332 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    460	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    461	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    462	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    463	1	82.9112 	14.9588 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    464	1	31.8289 	6.3705 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    465	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    466	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    467	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    468	1	48.7423 	3.7783 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    469	1	32.6048 	8.9530 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    470	1	34.7172 	2.8179 	0.0000 	50.9006 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    471	1	33.2795 	16.4585 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    472	1	19.5466 	3.5648 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    473	1	22.9636 	8.1105 	0.0000 	25.7108 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    474	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    475	1	51.7861 	20.3607 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    476	1	34.2187 	9.9702 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    477	1	17.5809 	9.4963 	0.0000 	12.5714 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    478	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    479	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    480	1	52.4289 	1.7244 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    481	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    482	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    483	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    484	1	64.1895 	29.0375 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    485	1	26.8551 	8.5216 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    486	1	12.8805 	1.4307 	0.0000 	28.3623 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    487	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    488	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    489	1	28.0149 	6.7832 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    490	1	22.5311 	6.9180 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    491	1	47.3052 	5.2692 	0.0000 	-6.4595 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    492	1	31.9747 	5.5608 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    493	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    494	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    495	1	46.7879 	1.4043 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    496	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    497	1	25.4621 	6.9575 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    498	1	16.5738 	2.8490 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    499	1	0.0000 	0.0000 	0.0000 	0.1664 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    500	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    501	1	31.2824 	1.2832 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    502	1	14.9189 	3.4927 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    503	1	10.8223 	5.1708 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    504	1	27.0701 	3.4523 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    505	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    506	1	17.4051 	3.9194 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    507	1	38.5034 	15.9452 	0.0000 	5.5715 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    508	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    509	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    510	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    511	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    512	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    513	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    514	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    515	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    516	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    517	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    518	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    519	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    520	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    521	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    522	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    523	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    524	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    525	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    526	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    527	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    528	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    529	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    530	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    531	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    532	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    533	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    534	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    535	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    536	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    537	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    538	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    539	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    540	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    541	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    542	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    543	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    544	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    545	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    546	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    547	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    548	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    549	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    550	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    551	3	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    552	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    553	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    554	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    555	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    556	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    557	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    558	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    559	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    560	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    561	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    562	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    563	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.2	1	1.1000 	0.9000;
    564	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    565	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    566	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    567	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    568	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    569	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    570	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    571	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    572	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    573	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    574	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    575	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    576	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    577	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    578	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    579	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    580	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    581	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    582	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    583	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    584	1	0.0000 	0.0000 	0.0000 	-274.1395 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    585	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    586	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    587	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    588	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    589	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    590	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    591	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    592	1	0.0000 	0.0000 	0.0000 	0.0005 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    593	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    594	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    595	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    596	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    597	2	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    598	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    599	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    600	1	0.0000 	0.0000 	0.0000 	0.0000 	1	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    601	1	42.1981 	15.2112 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    602	1	28.1746 	7.1338 	0.0000 	10.2629 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    603	1	31.1241 	6.8136 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    604	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    605	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    606	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    607	1	69.2100 	7.7430 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    608	1	89.6132 	23.4142 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    609	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    610	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    611	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    612	1	63.4360 	5.7804 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    613	1	24.9316 	5.2705 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    614	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    615	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    616	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    617	1	48.6498 	10.4191 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    618	1	22.5652 	2.9294 	0.0000 	-19.2499 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    619	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    620	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    621	1	48.4065 	16.7894 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    622	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    623	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    624	1	56.6690 	29.4799 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    625	1	12.6310 	8.7343 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    626	1	8.3762 	0.6673 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    627	1	15.6589 	5.3384 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    628	1	40.1046 	10.0801 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    629	1	35.7697 	6.1068 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    630	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    631	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    632	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    633	1	49.9098 	6.0881 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    634	1	27.3370 	9.5273 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    635	1	17.0102 	1.9471 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    636	1	8.7376 	2.4967 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    637	1	59.5649 	23.4917 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    638	1	39.9270 	8.9644 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    639	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    640	1	35.3260 	11.4776 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    641	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    642	1	32.2135 	1.7550 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    643	1	33.0952 	7.5684 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    644	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    645	1	27.6782 	2.3193 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    646	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    647	1	20.4704 	8.2496 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    648	1	0.0000 	0.0000 	0.0000 	0.0001 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    649	1	22.9236 	5.9749 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    650	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    651	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    652	1	59.3848 	29.1824 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    653	1	31.9124 	12.4596 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    654	1	114.5652 	8.7948 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    655	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    656	1	68.9752 	36.8397 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    657	1	29.0782 	7.2005 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    658	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    659	1	121.0964 	83.2132 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    660	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    661	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    662	1	76.5244 	23.7086 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    663	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    664	1	56.1642 	21.0773 	0.0000 	24.4504 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    665	1	25.5590 	8.1624 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    666	1	49.9417 	19.3734 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    667	1	51.4604 	3.0967 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    668	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    669	1	43.9203 	18.2759 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    670	1	22.6073 	8.8945 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    671	1	51.6779 	1.8179 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    672	1	106.4128 	48.6305 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    673	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    674	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    675	1	91.0403 	18.9664 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    676	1	32.6239 	5.6116 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    677	1	93.9652 	34.0074 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    678	1	0.0000 	0.0000 	0.0000 	128.6659 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    679	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    680	1	42.4403 	15.5938 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    681	1	36.0341 	6.8665 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    682	1	30.4666 	5.0662 	0.0000 	11.0074 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    683	1	38.4477 	14.3331 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    684	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    685	1	43.5576 	3.6388 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    686	1	29.2655 	10.1125 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    687	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    688	1	52.3426 	6.9466 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    689	1	24.6923 	6.6406 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    690	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    691	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    692	1	87.8461 	29.8936 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    693	1	7.9214 	1.9079 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    694	1	53.5511 	8.6321 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    695	1	110.7503 	23.4282 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    696	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    697	1	88.0371 	11.1213 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    698	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    699	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    700	1	85.3225 	20.1167 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    701	1	25.2171 	7.3437 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    702	1	20.9042 	0.9796 	0.0000 	4.2366 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    703	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    704	1	72.7489 	9.2398 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    705	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    706	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    707	1	83.7117 	16.5029 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    708	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    709	1	41.7328 	16.5889 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    710	1	21.8692 	8.9485 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    711	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    712	1	41.9534 	10.3679 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    713	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    714	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    715	1	58.1928 	12.3531 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    716	1	28.8615 	10.0812 	0.0000 	0.0003 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    717	1	21.4652 	2.4058 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    718	1	29.7897 	6.0003 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    719	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    720	1	41.7923 	17.1517 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    721	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    722	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    723	1	33.5107 	7.0299 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    724	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    725	1	19.5070 	4.2869 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    726	1	25.9579 	15.0095 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    727	1	16.1164 	4.2480 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    728	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    729	1	40.3798 	16.9231 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    730	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    731	1	20.8278 	7.3723 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    732	1	21.3141 	4.4211 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    733	1	37.4743 	8.1260 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    734	1	39.6966 	6.1276 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    735	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    736	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    737	1	45.8679 	9.5002 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    738	1	41.4813 	13.6512 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    739	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    740	1	50.9061 	14.7969 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    741	1	38.6039 	5.6388 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    742	1	34.0572 	3.5423 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    743	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    744	1	22.0439 	4.7536 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    745	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    746	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    747	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    748	1	29.4728 	5.3008 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    749	1	22.5348 	4.9590 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    750	1	65.0814 	19.4068 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    751	1	45.8328 	17.4779 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    752	1	18.7880 	4.7286 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    753	1	15.5195 	8.0140 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    754	1	20.9821 	6.0597 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    755	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    756	1	24.0148 	6.8030 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    757	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    758	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    759	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    760	1	61.5991 	11.8037 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    761	1	33.9606 	8.4458 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    762	1	34.3301 	2.3945 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    763	1	21.3362 	1.5262 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    764	1	16.5556 	4.9007 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    765	1	17.9125 	6.7752 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    766	1	22.2327 	2.1382 	0.0000 	41.5468 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    767	1	20.9814 	4.1907 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    768	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    769	1	25.2363 	9.2928 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    770	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    771	1	37.8172 	5.3733 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    772	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    773	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    774	1	84.7048 	28.4034 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    775	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    776	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    777	1	113.2703 	22.8001 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    778	1	21.8801 	2.0947 	0.0000 	0.0001 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    779	1	12.1173 	2.5844 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    780	1	18.9518 	2.9207 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    781	1	30.4266 	8.8817 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    782	1	38.1785 	9.3682 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    783	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    784	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    785	1	56.2558 	19.3837 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    786	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    787	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    788	1	39.2295 	6.7579 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    789	1	33.4959 	20.8230 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    790	1	30.3028 	11.0597 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    791	1	15.1921 	7.1456 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    792	1	10.2767 	4.1575 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    793	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    794	1	33.5982 	10.8581 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    795	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    796	1	42.0894 	6.5544 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    797	1	39.1309 	7.3061 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    798	1	34.4861 	9.9676 	0.0000 	41.8975 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    799	1	22.7793 	7.2743 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    800	1	60.0664 	13.9513 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    801	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    802	1	43.5900 	8.9214 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    803	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    804	1	32.2514 	11.2324 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    805	1	39.8476 	12.8025 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    806	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    807	1	81.4793 	10.8989 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    808	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    809	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    810	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    811	1	58.4884 	17.3763 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    812	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    813	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    814	1	50.5253 	29.1116 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    815	1	28.3570 	15.2132 	0.0000 	1.5224 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    816	1	33.0529 	10.7562 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    817	1	12.7778 	1.1277 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    818	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    819	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    820	1	116.4925 	25.7075 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    821	1	44.8488 	7.4188 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    822	1	69.4840 	21.9755 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    823	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    824	1	72.4596 	8.9364 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    825	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    826	1	107.5775 	34.1929 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    827	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    828	1	85.3786 	40.9328 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    829	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    830	1	42.9268 	13.0526 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    831	1	53.7179 	11.2639 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    832	1	55.6539 	34.3915 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    833	1	52.1793 	17.9965 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    834	1	50.0886 	10.2121 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    835	1	118.7389 	44.2397 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    836	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    837	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    838	1	101.7921 	27.0484 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    839	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    840	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    841	1	69.0819 	13.2589 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    842	1	0.0000 	0.0000 	0.0000 	135.2178 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    843	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    844	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    845	1	94.6494 	23.4069 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    846	1	62.8702 	22.8136 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    847	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    848	1	63.8002 	15.3696 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    849	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    850	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    851	1	75.6016 	30.3988 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    852	1	31.8929 	5.8830 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    853	1	52.4693 	9.3045 	0.0000 	92.0140 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    854	1	47.5567 	2.9291 	0.0000 	23.2635 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    855	1	35.4281 	6.5489 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    856	1	48.8610 	17.0609 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    857	1	38.0223 	7.0469 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    858	1	80.3321 	27.3214 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    859	1	82.8061 	24.1122 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    860	1	30.2128 	4.6127 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    861	1	28.9977 	7.0463 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    862	1	65.9763 	16.5867 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    863	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    864	1	43.4223 	12.6493 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    865	1	50.1443 	8.0125 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    866	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    867	1	42.2693 	8.3749 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    868	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    869	1	44.2327 	25.2036 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    870	1	25.5628 	6.6053 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    871	1	25.5004 	8.5548 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    872	1	122.6822 	27.5747 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    873	1	71.0357 	4.2085 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    874	1	66.1114 	12.5974 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    875	1	79.3654 	12.5484 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    876	1	39.1296 	13.2208 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    877	1	46.3681 	14.8415 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    878	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    879	1	82.2937 	59.7251 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    880	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    881	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    882	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    883	1	97.4373 	18.5524 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    884	1	41.8561 	1.1590 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    885	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    886	1	44.2538 	5.7323 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    887	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    888	1	37.4462 	16.2708 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    889	1	37.3573 	3.3019 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    890	1	62.5008 	12.1700 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    891	1	39.9811 	13.3058 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    892	1	55.3774 	5.1315 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    893	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    894	1	26.4458 	2.3733 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    895	1	29.3619 	7.0732 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    896	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    897	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    898	1	111.4530 	60.5347 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    899	1	40.5718 	9.1493 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    900	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    901	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    902	1	100.7600 	12.8630 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    903	1	72.4003 	4.3446 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    904	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    905	1	77.1506 	15.2234 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    906	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    907	1	50.6192 	18.7528 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    908	1	49.9683 	14.5124 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    909	1	45.8034 	8.1104 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    910	1	30.2332 	2.0397 	0.0000 	37.7175 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    911	1	30.4647 	2.4028 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    912	1	54.2189 	5.4548 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    913	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    914	1	42.6352 	5.9007 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    915	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    916	1	47.0760 	8.1653 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    917	1	22.2669 	11.3431 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    918	1	30.3337 	4.0449 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    919	1	12.9341 	1.7353 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    920	1	26.9057 	9.5710 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    921	1	26.5678 	4.8281 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    922	1	17.4587 	3.1278 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    923	1	29.6916 	3.8914 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    924	1	15.8003 	4.7294 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    925	1	0.0000 	0.0000 	0.0000 	-59.3391 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    926	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    927	1	39.2903 	12.9683 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    928	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    929	1	37.9223 	24.2481 	0.0000 	43.3169 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    930	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    931	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    932	1	23.2997 	4.5514 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    933	1	20.0988 	1.9884 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    934	1	36.1031 	7.7610 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    935	1	21.1722 	10.9215 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    936	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    937	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    938	1	43.6075 	28.2749 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    939	1	12.1652 	4.1674 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    940	1	18.7871 	4.7029 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    941	1	32.8251 	2.0453 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    942	1	28.7790 	9.2606 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    943	1	36.6618 	20.7991 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    944	1	16.9672 	4.6928 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    945	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    946	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    947	1	42.4794 	8.3212 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    948	1	31.0375 	9.4718 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    949	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    950	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    951	1	36.2557 	11.6516 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    952	1	10.6114 	4.0696 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    953	1	30.3909 	8.3562 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    954	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    955	1	63.7397 	12.2797 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    956	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    957	1	31.5321 	11.1256 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    958	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    959	1	37.3497 	17.9480 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    960	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    961	1	17.5914 	3.7612 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    962	1	26.2514 	8.9414 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    963	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    964	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    965	1	41.0798 	1.0445 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    966	1	18.7956 	4.1736 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    967	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    968	1	20.2318 	9.7105 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    969	1	21.5350 	8.6436 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    970	1	33.8052 	4.4585 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    971	1	31.7406 	8.5927 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    972	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    973	1	0.0000 	0.0000 	0.0000 	35.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    974	1	71.6661 	28.2001 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    975	1	42.3228 	7.8192 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    976	1	61.5834 	11.8489 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    977	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    978	1	49.6295 	7.4116 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    979	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    980	1	27.3895 	3.6499 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    981	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    982	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    983	1	71.5921 	25.5488 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    984	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    985	1	60.4974 	20.4912 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    986	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    987	1	26.7858 	11.2502 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    988	1	35.6753 	4.8844 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    989	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    990	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    991	1	41.9508 	14.1798 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    992	1	50.4694 	22.1748 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    993	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    994	1	17.9443 	4.7954 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    995	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    996	1	25.4486 	10.2345 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    997	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    998	1	37.5746 	4.4607 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    999	1	26.7000 	6.8367 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1000	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1001	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1002	1	41.5765 	10.9824 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1003	1	23.3007 	6.8574 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1004	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1005	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1006	1	62.9732 	29.6409 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1007	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1008	1	60.2079 	17.1829 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1009	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1010	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1011	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1012	1	63.5200 	10.3724 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1013	1	0.0000 	0.0000 	0.0000 	95.8268 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1014	1	40.2638 	16.9584 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1015	1	42.0165 	7.7604 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1016	1	44.8230 	25.8002 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1017	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1018	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1019	1	45.4658 	22.5813 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1020	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1021	1	14.6728 	4.0401 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1022	1	19.9294 	2.7027 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1023	1	20.5369 	6.3696 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1024	1	21.3849 	12.2031 	0.0000 	27.6733 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1025	1	18.0005 	2.8724 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1026	1	27.6964 	14.8715 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1027	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1028	1	27.8752 	6.6989 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1029	1	21.9156 	3.4724 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1030	1	8.0457 	1.5498 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1031	1	40.8532 	3.0237 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1032	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1033	1	41.7092 	6.9777 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1034	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1035	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1036	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1037	1	24.8930 	13.4274 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1038	1	18.1100 	4.1118 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1039	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1040	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1041	1	26.2343 	5.7923 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1042	1	0.0000 	0.0000 	0.0000 	172.0521 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1043	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1044	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1045	1	59.6823 	14.2689 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1046	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1047	1	39.6044 	13.4999 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1048	1	34.9655 	2.2841 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1049	1	19.5575 	8.4866 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1050	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1051	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1052	1	35.4398 	4.8866 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1053	1	12.6839 	2.3563 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1054	1	31.6365 	5.8777 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1055	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1056	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1057	1	55.9063 	14.1048 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1058	1	41.7133 	21.1228 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1059	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1060	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1061	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1062	1	90.5453 	44.9816 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1063	1	47.6261 	7.7716 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1064	1	20.6103 	6.5135 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1065	1	16.3110 	7.0153 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1066	1	0.0000 	0.0000 	0.0000 	49.9999 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1067	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1068	1	0.0000 	0.0000 	0.0000 	-24.9251 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1069	1	36.6044 	8.7003 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1070	1	25.6286 	10.1963 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1071	1	34.9339 	10.7244 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1072	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1073	1	40.6621 	13.0209 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1074	1	0.0000 	0.0000 	0.0000 	72.0688 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1075	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1076	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1077	1	55.3828 	9.1992 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1078	1	30.1628 	2.8705 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1079	1	41.8296 	10.0547 	0.0000 	40.2220 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1080	1	51.0077 	3.3374 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1081	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1082	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1083	1	77.5183 	18.2286 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1084	1	31.4351 	8.0659 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1085	1	30.5419 	6.9732 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1086	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1087	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1088	1	54.6692 	31.1753 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1089	1	0.0000 	0.0000 	0.0000 	304.0213 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1090	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1091	1	99.7748 	33.1453 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1092	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1093	1	27.3767 	5.8657 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1094	1	33.3767 	6.6636 	0.0000 	53.1766 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1095	1	86.3837 	47.8898 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1096	1	39.0132 	14.9643 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1097	1	43.9153 	12.5506 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1098	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1099	1	14.7542 	6.3006 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1100	1	46.6138 	13.4235 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1101	1	22.6825 	5.6166 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1102	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1103	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1104	1	43.3160 	11.0654 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1105	1	24.7573 	8.8966 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1106	1	0.0000 	0.0000 	0.0000 	184.4862 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1107	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1108	1	93.9201 	16.5587 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1109	1	42.6941 	13.5393 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1110	1	39.0650 	9.4065 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1111	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1112	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1113	1	48.0873 	13.0580 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1114	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1115	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1116	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1117	1	17.3877 	7.8812 	0.0000 	0.0000 	2	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1118	1	15.3136 	1.7995 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1119	1	27.4699 	8.2070 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1120	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1121	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1122	1	35.8672 	9.6095 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1123	1	21.4558 	8.6316 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1124	1	64.5243 	10.3045 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1125	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1126	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1127	1	110.2201 	19.0658 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1128	1	0.0000 	0.0000 	0.0000 	489.1538 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1129	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1130	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1131	1	78.3327 	30.9182 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1132	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1133	1	43.0766 	3.6773 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1134	1	46.9276 	18.8410 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1135	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1136	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1137	1	81.7030 	14.3057 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1138	1	31.7300 	6.4814 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1139	1	31.3014 	18.8858 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1140	1	59.6687 	13.4073 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1141	1	16.4145 	2.8148 	0.0000 	18.8384 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1142	1	53.7392 	13.0280 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1143	1	45.7588 	10.1693 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1144	1	55.7115 	10.4761 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1145	1	0.0000 	0.0000 	0.0000 	0.0037 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1146	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1147	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1148	1	57.6862 	16.2420 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1149	1	61.7178 	5.5071 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1150	1	27.7463 	4.9075 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1151	1	26.8286 	4.6720 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1152	1	25.8687 	5.1949 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1153	1	20.2929 	1.5037 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1154	1	0.0000 	0.0000 	0.0000 	220.9131 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1155	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1156	1	81.0338 	29.4199 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1157	1	29.5872 	8.2490 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1158	1	34.9317 	5.9931 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1159	1	11.3275 	5.4595 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1160	1	33.7616 	8.8776 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1161	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1162	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1163	1	38.3694 	9.4096 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1164	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1165	1	24.5697 	3.8746 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1166	1	18.7439 	4.3516 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1167	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1168	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1169	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1170	1	42.3962 	10.7044 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1171	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1172	1	53.0786 	6.6245 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1173	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1174	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1175	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1176	1	65.6851 	32.9483 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1177	1	62.0651 	10.8685 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1178	1	28.1606 	5.4926 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1179	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1180	1	57.7302 	27.4548 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1181	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1182	1	69.0653 	11.1588 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1183	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1184	1	23.7387 	7.8938 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1185	1	24.7849 	6.5785 	0.0000 	24.6326 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1186	1	25.1836 	6.0754 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1187	1	13.3866 	4.5123 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1188	1	12.0318 	2.2287 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1189	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1190	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1191	1	12.0595 	6.8079 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1192	1	13.3573 	2.1905 	0.0000 	2.7812 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1193	1	33.5437 	8.8571 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1194	1	34.4386 	9.6634 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1195	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1196	1	38.8616 	14.9104 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1197	1	48.9608 	24.8593 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1198	1	21.8544 	3.2897 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1199	1	15.7626 	2.6236 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1200	1	39.9049 	9.5045 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1201	1	20.8890 	3.9621 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1202	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1203	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1204	1	28.8146 	8.0732 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1205	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1206	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1207	1	41.4013 	16.6219 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1208	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1209	1	17.6348 	3.2514 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1210	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1211	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1212	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1213	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1214	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1215	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1216	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1217	1	5.7649 	3.1626 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1218	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1219	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1220	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1221	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1222	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1223	1	0.0000 	0.0000 	0.0000 	-53.0231 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1224	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1225	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1226	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1227	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1228	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1229	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1230	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1231	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1232	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1233	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1234	1	16.5700 	4.6643 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1235	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1236	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1237	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1238	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1239	1	13.5513 	1.0212 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1240	1	0.0000 	0.0000 	0.0000 	-165.6393 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1241	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1242	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1243	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1244	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1245	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1246	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1247	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1248	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1249	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1250	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1251	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1252	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1253	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1254	1	60.6210 	11.5131 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1255	1	14.2910 	7.9438 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1256	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1257	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1258	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1259	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1260	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1261	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1262	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1263	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1264	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1265	1	20.3960 	3.3706 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1266	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    1267	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1268	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1269	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1270	1	0.5708 	0.1442 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1271	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1272	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1273	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1274	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1275	1	0.5794 	0.0637 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1276	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1277	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1278	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1279	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1280	1	52.2662 	11.7158 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1281	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1282	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1283	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1284	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1285	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1286	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1287	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1288	1	14.8740 	3.2366 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1289	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1290	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.2	1	1.1000 	0.9000;
    1291	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1292	1	14.5843 	1.7617 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1293	1	0.0000 	0.0000 	0.0000 	-632.8190 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1294	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1295	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1296	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1297	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1298	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1299	1	42.0540 	18.6236 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1300	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1301	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1302	1	9.3634 	2.1178 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1303	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1304	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1305	1	1.8996 	0.5268 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1306	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1307	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1308	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1309	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1310	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1311	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1312	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1313	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1314	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1315	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1316	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1317	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1318	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1319	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1320	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1321	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1322	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1323	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1324	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1325	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1326	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1327	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1328	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1329	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1330	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1331	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1332	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1333	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1334	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1335	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1336	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1337	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1338	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1339	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1340	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1341	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1342	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1343	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1344	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1345	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1346	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1347	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1348	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1349	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1350	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1351	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1352	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1353	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1354	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1355	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1356	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1357	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1358	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1359	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1360	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1361	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1362	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1363	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1364	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1365	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1366	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1367	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1368	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1369	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1370	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1371	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1372	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1373	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1374	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1375	1	0.0000 	0.0000 	0.0000 	-698.0175 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1376	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1377	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1378	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1379	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1380	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1381	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1382	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1383	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1384	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1385	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1386	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1387	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1388	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1389	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1390	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1391	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1392	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1393	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1394	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1395	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1396	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1397	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1398	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    1399	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1400	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1401	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1402	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1403	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1404	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1405	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1406	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1407	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1408	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1409	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1410	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1411	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1412	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1413	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1414	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1415	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1416	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1417	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1418	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1419	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1420	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1421	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1422	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1423	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1424	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1425	1	0.0000 	0.0000 	0.0000 	-115.2289 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1426	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1427	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1428	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1429	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1430	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1431	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1432	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.2	1	1.1000 	0.9000;
    1433	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1434	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1435	1	0.0000 	0.0000 	0.0000 	-0.0007 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1436	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1437	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1438	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1439	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1440	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1441	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1442	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1443	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1444	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1445	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1446	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1447	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1448	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1449	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1450	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1451	1	0.0000 	0.0000 	0.0000 	-0.0008 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1452	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1453	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1454	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1455	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    1456	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1457	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1458	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1459	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1460	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1461	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1462	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1463	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1464	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1465	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1466	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1467	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1468	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1469	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1470	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1471	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1472	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1473	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1474	2	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1475	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1476	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1477	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1478	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1479	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1480	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1481	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1482	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1483	1	0.0000 	0.0000 	0.0000 	0.0000 	2	1.0000 	0.0000 	138	1	1.1000 	0.9000;
    1484	1	11.1828 	7.1329 	0.0000 	32.5003 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1485	1	25.2388 	10.9105 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1486	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1487	1	51.4702 	6.4262 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1488	1	11.8137 	3.0177 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1489	1	0.0000 	0.0000 	0.0000 	95.3199 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1490	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1491	1	42.9999 	3.6848 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1492	1	16.1056 	5.1454 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1493	1	40.8770 	14.7932 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1494	1	18.0293 	2.3845 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1495	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1496	1	15.2553 	1.2375 	0.0000 	20.2352 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1497	1	13.6495 	1.3118 	0.0000 	43.7489 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1498	1	26.2187 	3.4220 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1499	1	13.9155 	2.6027 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1500	1	13.5836 	3.2025 	0.0000 	16.7553 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1501	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1502	1	18.4027 	3.4083 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1503	1	9.2612 	4.1786 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1504	1	26.1909 	13.1219 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1505	1	7.9794 	3.0295 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1506	1	25.9078 	4.4865 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1507	1	24.6304 	2.5149 	0.0000 	31.7806 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1508	1	33.0147 	7.8931 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1509	1	14.1315 	7.4837 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1510	1	44.6201 	9.0224 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1511	1	32.7382 	5.9470 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1512	1	14.9476 	0.4375 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1513	1	29.5372 	3.7598 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1514	1	74.1288 	29.2709 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1515	1	11.7266 	1.0953 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1516	1	72.3964 	41.3169 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1517	1	55.5081 	5.9116 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1518	1	49.0752 	12.0707 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1519	1	10.4192 	1.0792 	0.0000 	56.5606 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1520	1	31.9774 	19.7683 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1521	1	27.1675 	10.7230 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1522	1	27.8393 	7.6752 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1523	1	37.8450 	16.1291 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1524	1	50.7040 	3.0430 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1525	1	24.8708 	6.8135 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1526	1	10.7018 	6.2003 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1527	1	25.3364 	5.2172 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1528	1	30.8778 	4.3074 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1529	1	26.4263 	13.5034 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1530	1	14.2544 	2.2287 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1531	1	37.3315 	9.7435 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1532	1	21.3809 	3.5708 	0.0000 	87.2817 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1533	1	5.9533 	2.5520 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1534	1	9.1518 	3.3641 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1535	1	17.4833 	7.5558 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1536	1	15.3859 	5.3947 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1537	1	17.5319 	2.9391 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1538	1	21.8771 	5.1804 	0.0000 	20.1116 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1539	1	29.7093 	8.8469 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1540	1	33.6592 	12.0883 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1541	1	52.9146 	15.9515 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1542	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1543	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1544	1	53.3109 	7.4340 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1545	1	67.9700 	21.5096 	0.0000 	73.8924 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1546	1	39.5548 	8.1173 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1547	1	28.5408 	3.8188 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1548	1	35.2259 	8.7405 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1549	1	56.9410 	11.6656 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1550	1	18.4703 	3.8317 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1551	1	18.2097 	1.3668 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1552	1	71.1315 	45.5252 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1553	1	27.7767 	8.7586 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1554	1	26.5048 	4.1083 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1555	1	68.2306 	9.3067 	0.0000 	50.4749 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1556	1	36.2826 	31.6795 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1557	1	31.0830 	13.3737 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1558	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1559	1	52.7690 	9.0611 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1560	1	34.1462 	2.8215 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1561	1	39.6568 	13.3214 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1562	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1563	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1564	1	62.4126 	13.0343 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1565	1	28.6811 	6.6810 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1566	1	25.4411 	6.1248 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1567	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1568	1	38.9051 	5.5204 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1569	1	29.7512 	7.2365 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1570	1	30.6972 	3.7082 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1571	1	61.8159 	14.7212 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1572	1	43.9425 	4.0460 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1573	1	0.0000 	0.0000 	0.0000 	125.6585 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1574	1	37.2836 	12.7379 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1575	1	16.3241 	0.8829 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1576	1	15.2448 	3.3795 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1577	1	13.5214 	5.4887 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1578	1	55.2870 	15.8754 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1579	1	48.7773 	17.9252 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1580	1	16.1208 	3.6483 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1581	1	101.5516 	41.6109 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1582	1	81.7628 	22.7036 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1583	1	103.2648 	8.4608 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1584	1	108.4903 	17.7150 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1585	1	48.5397 	4.4231 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1586	1	73.8310 	14.2833 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1587	1	63.5545 	15.8656 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1588	1	94.7538 	13.1570 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1589	1	67.2219 	13.7956 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1590	1	58.9086 	16.2827 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1591	1	28.8020 	2.5459 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1592	1	47.7404 	20.5813 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1593	1	22.7267 	5.8681 	0.0000 	29.2380 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1594	1	25.1985 	11.4216 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1595	1	40.3602 	5.1993 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1596	1	24.7112 	1.4235 	0.0000 	140.1055 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1597	1	23.3206 	12.6783 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1598	1	59.7775 	9.2174 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1599	1	118.3760 	24.0378 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1600	1	25.6318 	7.7579 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1601	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1602	1	0.0000 	0.0000 	0.0000 	48.5945 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1603	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1604	1	30.1808 	2.8844 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1605	1	31.8085 	10.0170 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1606	1	76.0437 	24.0127 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1607	1	38.6223 	10.1917 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1608	1	54.2488 	15.5179 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1609	1	71.9208 	32.2948 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1610	1	62.7119 	10.7178 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1611	1	35.9168 	12.8447 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1612	1	20.8736 	4.2927 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1613	1	38.4934 	7.9174 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1614	1	38.8343 	6.7529 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1615	1	18.2345 	2.9065 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1616	1	20.0196 	1.6467 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1617	1	35.9483 	6.9910 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1618	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1619	1	41.3371 	7.7990 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1620	1	23.6832 	1.4491 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1621	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1622	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1623	1	19.5083 	6.9548 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1624	1	15.1235 	2.8055 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1625	1	56.7813 	1.5143 	0.0000 	28.1997 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1626	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1627	1	21.9961 	4.5324 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1628	1	90.2377 	36.3024 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1629	1	52.2393 	21.7547 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1630	1	66.0256 	33.9580 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1631	1	19.5294 	3.6431 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1632	1	23.2510 	3.7624 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1633	1	19.2057 	1.3341 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1634	1	32.1802 	9.2130 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1635	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1636	1	34.0174 	7.0068 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1637	1	38.2292 	1.2868 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1638	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1639	1	27.6817 	4.2536 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1640	1	83.7417 	21.2302 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1641	1	29.9096 	9.5272 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1642	1	19.2465 	4.1800 	0.0000 	30.1119 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1643	1	7.5396 	1.4729 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1644	1	11.2307 	5.3693 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1645	1	9.5704 	1.3955 	0.0000 	7.1607 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1646	1	21.9254 	7.2795 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1647	1	15.5989 	2.7341 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1648	1	39.6392 	4.8353 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1649	1	6.8842 	2.5468 	0.0000 	3.3213 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1650	1	8.8566 	1.3022 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1651	1	20.4987 	8.9019 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1652	1	10.3486 	0.8985 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1653	1	20.2723 	13.2309 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1654	1	29.4651 	11.6254 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1655	1	15.6349 	1.7008 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1656	1	18.9017 	5.5635 	0.0000 	18.0565 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1657	1	9.6018 	2.7502 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1658	1	25.0751 	7.4952 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1659	1	24.3017 	2.0445 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1660	1	12.2586 	0.8327 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1661	1	23.8174 	8.0509 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1662	1	21.8108 	5.9642 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1663	1	32.9101 	16.3850 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1664	1	70.4295 	38.4895 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1665	1	22.8213 	5.5304 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1666	1	45.1123 	19.7744 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1667	1	22.4399 	1.6447 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1668	1	14.5412 	3.8639 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1669	1	21.2502 	8.3106 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1670	1	10.4808 	2.8441 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1671	1	14.8808 	2.9876 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1672	1	21.1424 	6.0261 	0.0000 	30.5293 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1673	1	9.8165 	0.5622 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1674	1	24.9747 	8.7270 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1675	1	13.9882 	3.8002 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1676	1	25.2159 	6.6147 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1677	1	35.9914 	2.2136 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1678	1	27.1805 	10.4701 	0.0000 	25.0805 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1679	1	5.4382 	0.3844 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1680	1	14.6379 	5.1136 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1681	1	11.0578 	3.8788 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1682	1	41.6232 	23.8355 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1683	1	46.0281 	9.0524 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1684	1	32.0068 	5.3163 	0.0000 	27.3085 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1685	1	28.7257 	4.3213 	0.0000 	31.8628 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1686	1	17.4078 	3.5178 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1687	1	40.3603 	6.2926 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1688	1	9.7347 	1.3013 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1689	1	12.9777 	4.4510 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1690	1	9.0264 	2.0708 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1691	1	7.7084 	1.1189 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1692	1	12.2453 	3.3505 	0.0000 	23.7351 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1693	1	7.7132 	4.0154 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1694	1	32.5857 	8.3402 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1695	1	31.0363 	9.3672 	0.0000 	100.4994 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1696	1	28.9680 	3.9720 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1697	1	59.5642 	28.8597 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1698	1	24.8435 	6.1387 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1699	1	79.9732 	27.8522 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1700	1	14.5451 	4.4908 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1701	1	36.2810 	13.9287 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1702	1	33.3078 	5.3745 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1703	1	100.8657 	49.5667 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1704	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1705	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1706	1	93.3993 	32.4666 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1707	1	14.5893 	1.7805 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1708	1	19.3480 	4.1243 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1709	1	14.8959 	2.2464 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1710	1	32.3682 	9.5876 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1711	1	16.6066 	9.3559 	0.0000 	23.6826 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1712	1	34.0656 	7.4984 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1713	1	13.6523 	1.2599 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1714	1	62.1078 	4.4982 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1715	1	32.9886 	16.3839 	0.0000 	31.8470 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1716	1	29.5755 	10.0422 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1717	1	48.1548 	4.9683 	0.0000 	0.0004 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1718	1	17.9289 	6.2363 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1719	1	27.2990 	7.1863 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1720	1	26.4557 	2.7059 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1721	1	9.6803 	2.1934 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1722	1	32.4133 	7.5771 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1723	1	26.4247 	14.6112 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1724	1	25.3459 	6.6349 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1725	1	17.8554 	6.0588 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1726	1	45.0949 	21.2260 	0.0000 	75.6069 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1727	1	17.6993 	4.4653 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1728	1	28.5226 	6.7251 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1729	1	47.0977 	5.7158 	0.0000 	22.9873 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1730	1	31.2228 	8.8027 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1731	1	29.2531 	8.5642 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1732	1	10.1261 	1.5846 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1733	1	47.3500 	22.2199 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1734	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1735	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1736	1	43.0587 	4.5542 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1737	1	12.7125 	3.6773 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1738	1	43.1908 	8.1305 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1739	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1740	1	30.2971 	4.9257 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1741	1	33.6308 	7.5859 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1742	1	11.4061 	3.5183 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1743	1	38.1118 	4.4885 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1744	1	21.0146 	2.0183 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1745	1	30.7504 	5.8825 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1746	1	29.7323 	5.7837 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1747	1	32.9679 	15.2084 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1748	1	39.3142 	27.3031 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1749	1	41.3863 	14.8768 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1750	1	51.2219 	14.9164 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1751	1	45.3451 	3.0940 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1752	1	13.5671 	6.1188 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1753	1	9.8890 	1.0348 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1754	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1755	1	28.9020 	3.4343 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1756	1	13.4104 	1.7120 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1757	1	5.0388 	0.8401 	0.0000 	0.0001 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1758	1	19.0926 	4.7561 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1759	1	6.2106 	2.2703 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1760	1	22.8334 	11.4535 	0.0000 	31.7807 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1761	1	20.9808 	7.5781 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1762	1	24.8267 	7.8400 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1763	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1764	1	39.8270 	19.4261 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1765	1	19.7832 	5.2000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1766	1	27.8805 	11.9702 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1767	1	23.4825 	2.5950 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1768	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1769	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1770	1	29.5831 	6.5848 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1771	1	12.5707 	6.1654 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1772	1	18.8599 	2.3557 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1773	1	16.3237 	2.9577 	0.0000 	37.2693 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1774	1	12.7579 	1.5858 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1775	1	26.8965 	2.1372 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1776	1	29.5340 	17.8494 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1777	1	16.6410 	3.6139 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1778	1	34.1079 	6.6412 	0.0000 	16.1102 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1779	1	33.0333 	9.1137 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1780	1	20.0590 	11.3863 	0.0000 	127.5722 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1781	1	34.0746 	10.6162 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1782	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1783	1	28.8296 	5.4808 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1784	1	77.1149 	26.5335 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1785	1	27.0253 	3.2168 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1786	1	75.0409 	18.9471 	0.0000 	33.9997 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1787	1	46.2659 	30.4354 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1788	1	25.2274 	5.2558 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1789	1	24.6969 	5.1891 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1790	1	43.6516 	13.9039 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1791	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1792	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1793	1	47.1223 	8.1850 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1794	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1795	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1796	1	60.3572 	2.7628 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1797	1	13.1023 	1.3964 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1798	1	49.0716 	23.6805 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1799	1	0.0000 	0.0000 	0.0000 	25.6607 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1800	1	50.2215 	23.5662 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1801	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1802	1	35.4415 	6.1627 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1803	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1804	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1805	1	22.0495 	3.7375 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1806	1	35.2682 	5.4778 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1807	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1808	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1809	1	15.4596 	6.8438 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1810	1	13.5588 	5.0565 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1811	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1812	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1813	1	20.4526 	4.7605 	0.0000 	0.0000 	3	1.0000 	0.0000 	69	1	1.1000 	0.9000;
    1814	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1815	1	22.5046 	7.8979 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1816	1	20.2866 	4.2021 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1817	1	11.9113 	1.4061 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1818	1	18.5603 	8.6637 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1819	1	36.5094 	2.5431 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1820	1	23.6487 	13.2399 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1821	1	0.0000 	0.0000 	0.0000 	0.0008 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1822	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1823	1	35.5903 	17.0777 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1824	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1825	1	40.2324 	1.5601 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1826	1	23.4745 	7.7958 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1827	1	25.6735 	11.2554 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1828	1	35.5884 	15.3821 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1829	1	20.8528 	3.3653 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1830	1	23.9996 	2.9340 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1831	1	23.3135 	5.2755 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1832	1	43.1807 	1.4087 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1833	1	24.6525 	10.9982 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1834	1	25.5188 	1.2065 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1835	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1836	1	67.6004 	24.7769 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1837	1	32.2499 	6.4593 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1838	1	28.7295 	11.6453 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1839	1	33.5534 	6.6639 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1840	1	12.0004 	4.7217 	0.0000 	57.8198 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1841	1	30.3847 	13.2014 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1842	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1843	1	39.5281 	19.6175 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1844	1	17.7163 	5.7086 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1845	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1846	1	57.0494 	12.6433 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1847	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1848	1	23.7812 	5.3512 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1849	1	25.5895 	11.8443 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1850	1	23.7135 	11.0775 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1851	1	54.1325 	35.0995 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1852	1	20.3900 	5.4540 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1853	1	38.2618 	9.0565 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1854	1	19.9262 	4.6675 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1855	1	14.1077 	1.5260 	0.0000 	50.1174 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1856	1	22.4533 	4.5507 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1857	1	15.5075 	4.1972 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1858	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1859	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1860	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1861	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1862	1	9.5282 	2.0581 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1863	1	0.2214 	0.0589 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1864	1	0.2242 	0.1150 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1865	1	0.0000 	0.0000 	0.0000 	69.3783 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1866	1	17.0230 	6.1876 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1867	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1868	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1869	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1870	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1871	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1872	1	0.0000 	0.0000 	0.0000 	-1.1097 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1873	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1874	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1875	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1876	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1877	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1878	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1879	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1880	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1881	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1882	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1883	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1884	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1885	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1886	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1887	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1888	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    1889	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1890	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1891	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1892	1	0.0000 	0.0000 	0.0000 	85.0261 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1893	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1894	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1895	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1896	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1897	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1898	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1899	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1900	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1901	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1902	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1903	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1904	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1905	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	24	1	1.1000 	0.9000;
    1906	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1907	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1908	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1909	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1910	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1911	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1912	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1913	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1914	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1915	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1916	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1917	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1918	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1919	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1920	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1921	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1922	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1923	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1924	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1925	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1926	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1927	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1928	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1929	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1930	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1931	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1932	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1933	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1934	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1935	1	0.0000 	0.0000 	0.0000 	287.9566 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1936	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1937	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1938	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1939	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1940	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1941	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1942	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1943	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1944	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1945	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1946	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1947	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1948	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1949	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1950	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	20	1	1.1000 	0.9000;
    1951	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1952	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1953	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1954	1	0.0000 	0.0000 	0.0000 	-20.3585 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1955	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1956	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1957	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1958	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1959	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1960	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1961	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1962	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1963	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1964	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1965	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1966	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1967	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1968	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1969	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1970	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1971	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1972	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1973	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1974	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1975	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1976	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1977	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1978	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1979	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1980	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.2	1	1.1000 	0.9000;
    1981	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1982	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1983	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1984	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1985	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1986	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1987	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1988	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1989	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1990	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1991	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    1992	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	18	1	1.1000 	0.9000;
    1993	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	22	1	1.1000 	0.9000;
    1994	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1995	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1996	2	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1997	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	13.8	1	1.1000 	0.9000;
    1998	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	345	1	1.1000 	0.9000;
    1999	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
    2000	1	0.0000 	0.0000 	0.0000 	0.0000 	3	1.0000 	0.0000 	100	1	1.1000 	0.9000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
    511	199.3925 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    512	211.8150 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    513	202.3985 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    514	203.4165 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    515	215.0240 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    516	176.2020 	57.0965 	12121.4030 	-1401.3120 	1	286.92 	1	58817.9850 	0.0000;
    518	17.5320 	5.2730 	1679.2560 	-129.4480 	1	26.50 	1	5432.5000 	0.0000;
    522	605.9270 	117.0600 	37505.0025 	-2953.5000 	1	818.60 	1	167813.0000 	0.0000;
    523	455.4990 	117.0600 	37505.0025 	-2953.5000 	1	818.60 	1	167813.0000 	0.0000;
    530	147.4510 	48.7150 	10342.0490 	-1195.6120 	1	244.80 	1	50184.0000 	0.0000;
    531	174.0605 	48.7150 	15513.0735 	-1195.6120 	1	244.80 	1	0.0000 	0.0000;
    532	168.6685 	48.7150 	10342.0490 	-1195.6120 	1	244.80 	1	0.0000 	0.0000;
    533	163.7090 	48.7150 	10342.0490 	-1195.6120 	1	244.80 	1	0.0000 	0.0000;
    536	276.2800 	69.1440 	15548.5560 	-2157.9360 	1	402.00 	1	0.0000 	0.0000;
    537	286.5690 	69.1440 	15548.5560 	-2157.9360 	1	402.00 	1	0.0000 	0.0000;
    539	9.5495 	2.5240 	567.3880 	-78.6720 	1	3.67 	1	0.0000 	0.0000;
    543	111.8905 	34.5730 	7339.6900 	-848.4960 	1	173.73 	1	35615.2650 	0.0000;
    544	127.1945 	34.5730 	7339.6900 	-848.4960 	1	173.73 	1	35615.2650 	0.0000;
    546	116.4245 	34.5730 	7339.6900 	-848.4960 	1	173.73 	1	35615.2650 	0.0000;
    547	111.5030 	34.5730 	7339.6900 	-848.4960 	1	173.73 	1	35615.2650 	0.0000;
    551	624.0895 	154.4400 	32987.5200 	-3896.6400 	1	1080.00 	1	221400.0000 	0.0000;
    552	626.3610 	154.4400 	49481.2800 	-3896.6400 	1	1080.00 	1	221400.0000 	0.0000;
    554	226.6900 	68.0600 	14448.6400 	-1670.2400 	1	68.40 	1	70110.0000 	0.0000;
    558	75.4280 	27.2230 	5779.3730 	-668.1400 	1	136.80 	1	28044.0000 	0.0000;
    561	82.7240 	27.2230 	5779.3730 	-668.1400 	1	136.80 	1	28044.0000 	0.0000;
    562	78.8815 	27.2230 	5779.3730 	-668.1400 	1	136.80 	1	28044.0000 	0.0000;
    563	86.6705 	27.2230 	5779.3730 	-668.1400 	1	136.80 	1	28044.0000 	0.0000;
    567	461.7685 	141.3900 	30016.5350 	-3470.0600 	1	710.50 	1	0.0000 	0.0000;
    568	419.9705 	141.3900 	30016.5350 	-3470.0600 	1	710.50 	1	0.0000 	0.0000;
    569	523.3460 	141.3900 	30016.5350 	-3470.0600 	1	710.50 	1	0.0000 	0.0000;
    570	393.3250 	141.3900 	30016.5350 	-3470.0600 	1	710.50 	1	0.0000 	0.0000;
    575	85.8000 	21.3280 	4796.0720 	-665.6320 	1	124.00 	1	0.0000 	0.0000;
    576	87.0925 	21.3280 	4796.0720 	-665.6320 	1	124.00 	1	0.0000 	0.0000;
    577	68.3500 	21.3280 	4796.0720 	-665.6320 	1	124.00 	1	0.0000 	0.0000;
    578	70.8530 	21.3280 	4796.0720 	-665.6320 	1	124.00 	1	0.0000 	0.0000;
    581	13.2830 	3.6265 	815.4750 	-113.1680 	1	21.08 	1	0.0000 	0.0000;
    582	40.0245 	10.8795 	2446.4250 	-339.5040 	1	21.08 	1	0.0000 	0.0000;
    587	119.0220 	36.0190 	7646.7070 	-884.0040 	1	181.00 	1	37105.0000 	0.0000;
    588	123.0775 	36.0190 	11470.0605 	-884.0040 	1	181.00 	1	37105.0000 	0.0000;
    590	19.2650 	6.2480 	1326.5060 	-230.0760 	1	15.70 	1	8368.1000 	0.0000;
    594	233.1585 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    596	235.4780 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    597	185.2770 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	66368.7500 	0.0000;
    1212	91.7425 	28.3570 	6020.1560 	-695.9920 	1	142.50 	1	29212.5000 	0.0000;
    1214	86.6565 	28.3570 	6020.1560 	-695.9920 	1	142.50 	1	0.0000 	0.0000;
    1216	109.2215 	34.6260 	7350.9780 	-849.8160 	1	87.00 	1	0.0000 	0.0000;
    1219	316.0745 	86.8950 	19540.0260 	-2711.8080 	1	84.20 	1	0.0000 	0.0000;
    1227	127.5005 	39.5770 	12603.1350 	-971.3440 	1	198.88 	1	0.0000 	0.0000;
    1228	130.3675 	39.5770 	12603.1350 	-971.3440 	1	198.88 	1	0.0000 	0.0000;
    1229	135.5645 	39.5770 	12603.1350 	-971.3440 	1	198.88 	1	0.0000 	0.0000;
    1237	129.6835 	40.9340 	13035.2745 	-1004.6520 	1	205.70 	1	0.0000 	0.0000;
    1243	145.9405 	39.6810 	8424.0850 	-973.8520 	1	199.40 	1	0.0000 	0.0000;
    1244	123.2850 	39.6810 	8424.0850 	-973.8520 	1	199.40 	1	0.0000 	0.0000;
    1251	99.6825 	35.9000 	7621.3920 	-881.0560 	1	180.40 	1	36982.0000 	0.0000;
    1252	104.4980 	35.9000 	7621.3920 	-881.0560 	1	180.40 	1	0.0000 	0.0000;
    1256	210.1575 	66.8110 	14183.7040 	-1639.7040 	1	335.73 	1	0.0000 	0.0000;
    1258	195.9485 	66.8110 	14183.7040 	-1639.7040 	1	335.73 	1	0.0000 	0.0000;
    1259	203.0900 	66.8110 	14183.7040 	-1639.7040 	1	335.73 	1	0.0000 	0.0000;
    1261	208.2510 	66.8110 	14183.7040 	-1639.7040 	1	335.73 	1	0.0000 	0.0000;
    1271	132.2430 	36.2180 	7688.9540 	-888.8880 	1	182.00 	1	0.0000 	0.0000;
    1272	130.3275 	36.2180 	7688.9540 	-888.8880 	1	182.00 	1	0.0000 	0.0000;
    1273	111.3065 	36.2180 	7688.9540 	-888.8880 	1	182.00 	1	37310.0000 	0.0000;
    1274	124.9885 	36.2180 	7688.9540 	-888.8880 	1	182.00 	1	0.0000 	0.0000;
    1281	144.9970 	49.8690 	10587.0650 	-1223.9480 	1	250.60 	1	51373.0000 	0.0000;
    1282	170.8875 	49.8690 	10587.0650 	-1223.9480 	1	250.60 	1	0.0000 	0.0000;
    1284	186.5070 	49.8690 	10587.0650 	-1223.9480 	1	250.60 	1	0.0000 	0.0000;
    1285	155.4990 	49.8690 	10587.0650 	-1223.9480 	1	250.60 	1	0.0000 	0.0000;
    1291	142.3970 	42.7320 	9071.8170 	-1048.7400 	1	214.73 	1	0.0000 	0.0000;
    1295	224.2795 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    1296	241.3700 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    1297	222.0950 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    1298	230.6285 	64.4265 	13677.4870 	-1581.1840 	1	323.75 	1	0.0000 	0.0000;
    1300	185.8235 	55.6400 	11812.2280 	-1365.5840 	1	69.90 	1	57318.0000 	0.0000;
    1303	296.1355 	91.3150 	29078.7180 	-2241.0960 	1	229.43 	1	0.0000 	0.0000;
    1309	111.2370 	34.9840 	7427.0060 	-858.6160 	1	175.80 	1	0.0000 	0.0000;
    1310	125.8785 	34.9840 	7427.0060 	-858.6160 	1	175.80 	1	0.0000 	0.0000;
    1313	16.0865 	4.1390 	930.7620 	-129.1840 	1	1.20 	1	0.0000 	0.0000;
    1318	122.3990 	39.8000 	8449.4000 	-976.8000 	1	200.00 	1	0.0000 	0.0000;
    1319	140.1250 	39.8000 	8449.4000 	-976.8000 	1	200.00 	1	0.0000 	0.0000;
    1320	131.9230 	39.8000 	8449.4000 	-976.8000 	1	200.00 	1	0.0000 	0.0000;
    1325	564.0280 	160.7340 	36144.5910 	-5016.3960 	1	934.50 	1	0.0000 	0.0000;
    1326	658.5845 	160.7340 	36144.5910 	-5016.3960 	1	934.50 	1	0.0000 	0.0000;
    1328	139.0320 	39.0100 	8772.1040 	-1217.3920 	1	56.70 	1	0.0000 	0.0000;
    1330	160.4415 	51.3420 	10899.7260 	-1260.0720 	1	86.00 	1	0.0000 	0.0000;
    1332	21.7845 	0.0000 	0.0000 	0.0000 	1	2.70 	1	8314.8000 	0.0000;
    1336	88.4980 	27.6705 	5874.4080 	-679.1400 	1	139.05 	1	0.0000 	0.0000;
    1337	101.1105 	27.6705 	5874.4080 	-679.1400 	1	139.05 	1	0.0000 	0.0000;
    1343	31.9490 	9.3130 	1977.1430 	-228.5800 	1	46.80 	1	9594.0000 	0.0000;
    1350	9.1470 	0.0000 	0.0000 	0.0000 	1	5.10 	1	4024.1500 	0.0000;
    1360	287.5780 	81.2085 	17240.2620 	-1993.0680 	1	408.08 	1	0.0000 	0.0000;
    1362	275.2035 	81.2085 	17240.2620 	-1993.0680 	1	408.08 	1	0.0000 	0.0000;
    1364	279.5820 	81.2085 	17240.2620 	-1993.0680 	1	408.08 	1	0.0000 	0.0000;
    1365	245.1730 	81.2085 	17240.2620 	-1993.0680 	1	408.08 	1	0.0000 	0.0000;
    1377	222.0385 	75.0395 	15930.6050 	-1841.6640 	1	377.08 	1	77302.0150 	0.0000;
    1378	242.1685 	75.0395 	15930.6050 	-1841.6640 	1	377.08 	1	0.0000 	0.0000;
    1379	266.0535 	75.0395 	15930.6050 	-1841.6640 	1	377.08 	1	0.0000 	0.0000;
    1380	237.2320 	75.0395 	15930.6050 	-1841.6640 	1	377.08 	1	0.0000 	0.0000;
    1382	217.2870 	75.0395 	15930.6050 	-1841.6640 	1	377.08 	1	0.0000 	0.0000;
    1390	182.7470 	48.7390 	10347.1120 	-1196.1840 	1	244.92 	1	0.0000 	0.0000;
    1391	180.7060 	48.7390 	10347.1120 	-1196.1840 	1	244.92 	1	0.0000 	0.0000;
    1392	152.2195 	48.7390 	10347.1120 	-1196.1840 	1	244.92 	1	0.0000 	0.0000;
    1393	147.2585 	48.7390 	10347.1120 	-1196.1840 	1	244.92 	1	0.0000 	0.0000;
    1394	154.9430 	48.7390 	10347.1120 	-1196.1840 	1	244.92 	1	50208.6000 	0.0000;
    1398	115.1155 	38.9375 	8266.3020 	-955.6360 	1	195.67 	1	40111.7350 	0.0000;
    1400	116.3320 	38.9375 	8266.3020 	-955.6360 	1	195.67 	1	0.0000 	0.0000;
    1404	583.8815 	148.4875 	33390.7340 	-4634.2120 	1	863.30 	1	0.0000 	0.0000;
    1405	549.8575 	148.4875 	33390.7340 	-4634.2120 	1	863.30 	1	0.0000 	0.0000;
    1407	31.7060 	9.5805 	3231.5220 	-298.9800 	1	55.70 	1	0.0000 	0.0000;
    1410	34.9790 	12.3380 	2619.3140 	-302.8080 	1	62.00 	1	12710.0000 	0.0000;
    1414	61.5115 	17.1540 	3641.7080 	-420.9920 	1	86.20 	1	0.0000 	0.0000;
    1417	91.8925 	28.0620 	6310.3240 	-875.7760 	1	163.15 	1	0.0000 	0.0000;
    1418	97.9985 	28.0620 	6310.3240 	-875.7760 	1	163.15 	1	0.0000 	0.0000;
    1423	331.5270 	110.6840 	23497.7980 	-2716.4720 	1	556.20 	1	0.0000 	0.0000;
    1426	90.9045 	24.9350 	5293.5740 	-611.9520 	1	62.65 	1	25686.5000 	0.0000;
    1429	72.7010 	22.1680 	4706.2660 	-544.1040 	1	55.70 	1	22837.0000 	0.0000;
    1432	121.2235 	33.1335 	7034.1670 	-813.2080 	1	166.50 	1	0.0000 	0.0000;
    1433	113.4765 	33.1335 	7034.1670 	-813.2080 	1	166.50 	1	0.0000 	0.0000;
    1439	92.8420 	26.6990 	5668.1530 	-655.2920 	1	134.17 	1	27504.2350 	0.0000;
    1441	84.1700 	26.6990 	5668.1530 	-655.2920 	1	134.17 	1	27504.2350 	0.0000;
    1442	88.2115 	26.6990 	5668.1530 	-655.2920 	1	134.17 	1	0.0000 	0.0000;
    1443	74.7535 	26.6990 	5668.1530 	-655.2920 	1	134.17 	1	27504.2350 	0.0000;
    1445	160.3530 	51.1620 	10861.6290 	-1255.7160 	1	85.70 	1	52705.5000 	0.0000;
    1454	137.1065 	40.3970 	12864.2115 	-991.4520 	1	203.00 	1	0.0000 	0.0000;
    1455	118.7315 	40.3970 	12864.2115 	-991.4520 	1	203.00 	1	0.0000 	0.0000;
    1457	28.3285 	9.3730 	2984.7630 	-230.0320 	1	47.10 	1	0.0000 	0.0000;
    1458	60.4270 	18.7460 	3979.6840 	-460.0640 	1	47.10 	1	19311.0000 	0.0000;
    1461	160.0550 	49.3520 	10477.2560 	-1211.2320 	1	62.00 	1	0.0000 	0.0000;
    1466	84.1435 	22.8355 	4847.8640 	-560.4280 	1	114.75 	1	0.0000 	0.0000;
    1474	105.2305 	36.7150 	7794.5300 	-901.1200 	1	184.50 	1	0.0000 	0.0000;
    1858	28.2350 	9.3730 	1989.8420 	-230.0320 	1	4.10 	1	12552.1500 	0.0000;
    1861	162.2015 	50.1555 	11278.5380 	-1565.3000 	1	291.60 	1	0.0000 	0.0000;
    1868	446.8485 	105.0365 	23619.7250 	-3278.0880 	1	610.67 	1	0.0000 	0.0000;
    1870	341.2490 	105.0365 	23619.7250 	-3278.0880 	1	610.67 	1	0.0000 	0.0000;
    1873	62.3620 	16.8560 	3790.4440 	-526.0640 	1	49.00 	1	0.0000 	0.0000;
    1875	159.1755 	42.7260 	9607.7480 	-1333.3760 	1	62.10 	1	0.0000 	0.0000;
    1877	170.1925 	44.3580 	9974.9400 	-1384.4160 	1	85.97 	1	0.0000 	0.0000;
    1880	36.5695 	10.1825 	2289.7210 	-317.7680 	1	59.20 	1	0.0000 	0.0000;
    1883	116.4760 	29.2400 	6575.2600 	-912.5600 	1	170.00 	1	0.0000 	0.0000;
    1884	125.0495 	29.2400 	6575.2600 	-912.5600 	1	170.00 	1	0.0000 	0.0000;
    1888	106.4425 	36.8150 	7815.6950 	-903.5400 	1	185.00 	1	37925.0000 	0.0000;
    1893	16.9300 	4.1280 	928.2720 	-193.2480 	1	24.00 	1	0.0000 	0.0000;
    1897	127.8830 	37.8900 	8043.8620 	-929.8960 	1	190.40 	1	0.0000 	0.0000;
    1903	211.7325 	48.8090 	10975.8370 	-1523.3240 	1	283.77 	1	0.0000 	0.0000;
    1904	164.7580 	48.8090 	10975.8370 	-1523.3240 	1	283.77 	1	0.0000 	0.0000;
    1905	184.6770 	48.8090 	10975.8370 	-1523.3240 	1	283.77 	1	0.0000 	0.0000;
    1908	55.2780 	17.1140 	3633.2420 	-420.0240 	1	86.00 	1	0.0000 	0.0000;
    1912	93.8145 	27.3125 	5798.3800 	-670.3400 	1	137.25 	1	0.0000 	0.0000;
    1913	82.8390 	27.3125 	5798.3800 	-670.3400 	1	137.25 	1	28136.2500 	0.0000;
    1914	3.1040 	0.9350 	198.5360 	-22.9680 	1	4.70 	1	1252.5500 	0.0000;
    1917	13.8670 	0.0000 	0.0000 	0.0000 	1	10.00 	1	6662.5000 	0.0000;
    1919	19.8120 	5.9700 	1901.1150 	-146.5200 	1	30.00 	1	7995.0000 	0.0000;
    1921	31.1145 	7.1895 	1616.7570 	-336.6000 	1	41.80 	1	8569.0000 	0.0000;
    1923	14.8550 	3.7920 	721.4360 	-48.7520 	1	4.07 	1	0.0000 	0.0000;
    1925	42.3520 	10.5265 	2367.0770 	-328.5040 	1	61.20 	1	0.0000 	0.0000;
    1927	103.3225 	28.9155 	6138.5970 	-709.6320 	1	48.43 	1	0.0000 	0.0000;
    1929	49.7070 	14.9250 	3168.5250 	-366.3000 	1	75.00 	1	0.0000 	0.0000;
    1931	48.7100 	16.2480 	3449.4800 	-398.8160 	1	40.83 	1	16738.2500 	0.0000;
    1933	28.4560 	8.9020 	1889.8270 	-327.6900 	1	44.73 	1	11921.3445 	0.0000;
    1934	24.6650 	8.9020 	1889.8270 	-218.4600 	1	44.73 	1	0.0000 	0.0000;
    1936	78.3560 	24.3580 	5171.0660 	-597.7840 	1	61.20 	1	25092.0000 	0.0000;
    1939	94.5510 	29.2530 	6210.3090 	-717.9480 	1	49.00 	1	0.0000 	0.0000;
    1942	180.7080 	51.1700 	11506.7050 	-1596.9800 	1	297.50 	1	0.0000 	0.0000;
    1946	111.3780 	36.8150 	7815.6950 	-903.5400 	1	185.00 	1	0.0000 	0.0000;
    1950	148.8165 	39.5810 	8402.9200 	-971.4320 	1	198.90 	1	0.0000 	0.0000;
    1952	95.9425 	23.3235 	5244.6870 	-727.8480 	1	45.20 	1	0.0000 	0.0000;
    1956	111.7735 	39.6740 	8422.6740 	-973.7200 	1	199.37 	1	40870.2350 	0.0000;
    1957	139.0445 	39.6740 	8422.6740 	-973.7200 	1	199.37 	1	0.0000 	0.0000;
    1958	110.6735 	39.6740 	8422.6740 	-973.7200 	1	199.37 	1	40870.2350 	0.0000;
    1962	116.2450 	41.1065 	8726.7860 	-1008.8760 	1	206.57 	1	0.0000 	0.0000;
    1963	145.3030 	41.1065 	8726.7860 	-1008.8760 	1	206.57 	1	0.0000 	0.0000;
    1964	146.3115 	41.1065 	8726.7860 	-1008.8760 	1	206.57 	1	0.0000 	0.0000;
    1968	71.8530 	24.5765 	5217.5460 	-603.1960 	1	123.50 	1	25317.5000 	0.0000;
    1976	324.6670 	112.1760 	23814.6090 	-2753.1240 	1	563.70 	1	0.0000 	0.0000;
    1979	86.1155 	22.8850 	4858.4050 	-561.6600 	1	115.00 	1	0.0000 	0.0000;
    1981	84.1415 	22.8850 	4858.4050 	-561.6600 	1	115.00 	1	0.0000 	0.0000;
    1983	89.1885 	29.0730 	6172.2120 	-713.5920 	1	73.05 	1	0.0000 	0.0000;
    1993	280.2140 	78.8640 	16742.5110 	-1935.5160 	1	396.30 	1	0.0000 	0.0000;
    1996	287.4955 	78.8640 	16742.5110 	-1935.5160 	1	396.30 	1	0.0000 	0.0000;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
    2	0	0	3	0.016 	21.370 	-2.678; 
    2	0	0	3	0.012 	21.100 	-2.186; 
    2	0	0	3	0.017 	22.010 	-2.770; 
    2	0	0	3	0.012 	19.750 	-2.049; 
    2	0	0	3	0.015 	24.090 	-2.724; 
    2	0	0	3	0.019 	19.760 	-2.386; 
    2	0	0	3	0.000 	17.000 	-1.619; 
    2	0	0	3	0.001 	9.129 	0.000; 
    2	0	0	3	0.002 	8.167 	0.000; 
    2	0	0	3	0.020 	17.370 	-2.014; 
    2	0	0	3	0.014 	21.620 	-2.032; 
    2	0	0	3	0.016 	19.400 	-2.187; 
    2	0	0	3	0.019 	19.250 	-2.470; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.014 	16.010 	-1.180; 
    2	0	0	3	0.011 	18.900 	-1.149; 
    2	0	0	3	0.014 	17.440 	-1.276; 
    2	0	0	3	0.014 	15.920 	-1.169; 
    2	0	0	3	0.002 	8.322 	0.000; 
    2	0	0	3	0.002 	8.325 	0.000; 
    2	0	0	3	0.000 	17.950 	0.000; 
    2	0	0	3	0.015 	14.870 	0.000; 
    2	0	0	3	0.020 	17.960 	-1.156; 
    2	0	0	3	0.017 	16.480 	0.000; 
    2	0	0	3	0.014 	14.240 	0.000; 
    2	0	0	3	0.020 	25.400 	-7.217;
    2	0	0	3	0.021 	22.280 	-5.772; 
    2	0	0	3	0.012 	29.890 	-5.213; 
    2	0	0	3	0.027 	23.340 	-6.146; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.019 	19.460 	-1.724; 
    2	0	0	3	0.020 	21.280 	-2.006; 
    2	0	0	3	0.000 	15.850 	0.000; 
    2	0	0	3	0.013 	21.190 	-2.482; 
    2	0	0	3	0.012 	20.530 	-2.495; 
    2	0	0	3	0.019 	17.330 	-2.237; 
    2	0	0	3	0.023 	27.190 	-1.626; 
    2	0	0	3	0.026 	28.970 	-1.581; 
    2	0	0	3	0.000 	27.490 	-54.620; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.034 	29.900 	-3.238; 
    2	0	0	3	0.030 	32.670 	-3.029; 
    2	0	0	3	0.028 	29.570 	-3.073; 
    2	0	0	3	0.028 	27.390 	-2.660; 
    2	0	0	3	0.025 	34.170 	-3.145; 
    2	0	0	3	0.030 	27.690 	-2.616; 
    2	0	0	3	0.031 	27.070 	-1.764; 
    2	0	0	3	0.035 	31.910 	-2.326; 
    2	0	0	3	0.027 	30.990 	-4.106; 
    2	0	0	3	0.032 	30.790 	-4.019; 
    2	0	0	3	0.030 	30.230 	-4.252; 
    2	0	0	3	0.027 	29.530 	-4.077; 
    2	0	0	3	0.019 	30.360 	-2.086; 
    2	0	0	3	0.020 	29.900 	-2.177; 
    2	0	0	3	0.027 	25.400 	-2.084; 
    2	0	0	3	0.027 	30.430 	-2.712; 
    2	0	0	3	0.029 	26.400 	-2.688; 
    2	0	0	3	0.024 	29.870 	-3.309; 
    2	0	0	3	0.018 	33.130 	-2.925; 
    2	0	0	3	0.030 	28.730 	-3.319; 
    2	0	0	3	0.029 	34.360 	-3.224; 
    2	0	0	3	0.025 	36.570 	-4.649; 
    2	0	0	3	0.022 	39.920 	-4.583; 
    2	0	0	3	0.022 	31.190 	-3.989; 
    2	0	0	3	0.021 	33.810 	-4.054; 
    2	0	0	3	0.000 	27.900 	0.000; 
    2	0	0	3	0.036 	30.220 	-3.324; 
    2	0	0	3	0.028 	27.650 	-2.337; 
    2	0	0	3	0.021 	30.250 	-2.185; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.034 	27.540 	-2.959; 
    2	0	0	3	0.022 	30.390 	-2.577; 
    2	0	0	3	0.026 	29.290 	-2.630; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	28.390 	-33.640; 
    2	0	0	3	0.000 	0.000 	0.000; 
    2	0	0	3	0.021 	26.750 	-1.370; 
    2	0	0	3	0.017 	30.820 	-1.447; 
    2	0	0	3	0.000 	25.330 	-12.060; 
    2	0	0	3	0.000 	0.000 	0.000; 
    2	0	0	3	0.027 	39.130 	-6.398; 
    2	0	0	3	0.029 	34.570 	-6.352; 
    2	0	0	3	0.028 	37.180 	-6.334; 
    2	0	0	3	0.032 	29.680 	-5.362; 
    2	0	0	3	0.026 	26.950 	-3.765; 
    2	0	0	3	0.033 	35.340 	-5.969; 
    2	0	0	3	0.024 	38.060 	-5.211; 
    2	0	0	3	0.030 	29.840 	-5.257; 
    2	0	0	3	0.030 	29.900 	-4.161; 
    2	0	0	3	0.018 	33.220 	-2.811; 
    2	0	0	3	0.019 	32.790 	-2.878; 
    2	0	0	3	0.031 	29.760 	-3.390; 
    2	0	0	3	0.030 	30.920 	-3.063; 
    2	0	0	3	0.027 	27.250 	-3.079; 
    2	0	0	3	0.035 	26.840 	-2.686; 
    2	0	0	3	0.036 	28.870 	-2.854; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	28.520 	-18.400; 
    2	0	0	3	0.000 	30.130 	0.000; 
    2	0	0	3	0.048 	35.250 	-2.658; 
    2	0	0	3	0.042 	34.620 	-2.848; 
    2	0	0	3	0.030 	32.190 	-6.679; 
    2	0	0	3	0.000 	26.110 	0.000; 
    2	0	0	3	0.000 	26.750 	-11.630; 
    2	0	0	3	0.017 	30.130 	-1.799; 
    2	0	0	3	0.027 	30.740 	-2.511; 
    2	0	0	3	0.018 	26.620 	-1.373; 
    2	0	0	3	0.021 	24.820 	-1.303; 
    2	0	0	3	0.027 	27.570 	-1.831; 
    2	0	0	3	0.027 	26.200 	-1.183; 
    2	0	0	3	0.000 	26.690 	-33.490; 
    2	0	0	3	0.027 	28.540 	-2.911; 
    2	0	0	3	0.035 	28.170 	-2.694; 
    2	0	0	3	0.000 	28.390 	-12.290; 
    2	0	0	3	0.000 	26.530 	0.000; 
    2	0	0	3	0.000 	27.970 	-25.120; 
    2	0	0	3	0.018 	28.180 	-1.267; 
    2	0	0	3	0.032 	27.940 	-2.118; 
    2	0	0	3	0.000 	24.220 	0.000; 
    2	0	0	3	0.069 	36.430 	-6.560; 
    2	0	0	3	0.053 	74.480 	-20.090; 
    2	0	0	3	0.097 	44.480 	-19.550; 
    2	0	0	3	0.000 	35.260 	-23.850; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	37.740 	-32.880; 
    2	0	0	3	0.052 	44.600 	-4.878; 
    2	0	0	3	0.027 	39.750 	-2.886; 
    2	0	0	3	0.030 	26.180 	-1.993; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.027 	31.010 	-2.787; 
    2	0	0	3	0.041 	47.290 	-7.598; 
    2	0	0	3	0.073 	40.500 	-7.724; 
    2	0	0	3	0.057 	41.110 	-8.072; 
    2	0	0	3	0.000 	31.910 	-47.910; 
    2	0	0	3	0.027 	29.730 	-2.025; 
    2	0	0	3	0.027 	27.770 	-1.526; 
    2	0	0	3	0.000 	24.410 	0.000; 
    2	0	0	3	0.000 	0.000 	0.000; 
    2	0	0	3	0.000 	28.830 	-3.836; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.000 	28.460 	0.000; 
    2	0	0	3	0.000 	31.790 	-42.120; 
    2	0	0	3	0.000 	28.560 	-9.464; 
    2	0	0	3	0.000 	26.110 	-8.847; 
    2	0	0	3	0.000 	29.640 	-9.633; 
    2	0	0	3	0.000 	26.720 	-14.910; 
    2	0	0	3	0.000 	27.140 	-14.200; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.038 	32.160 	-2.940; 
    2	0	0	3	0.026 	37.790 	-3.317; 
    2	0	0	3	0.000 	30.000 	0.000; 
    2	0	0	3	0.038 	28.430 	-2.564; 
    2	0	0	3	0.025 	31.400 	-2.842; 
    2	0	0	3	0.034 	26.610 	-2.174; 
    2	0	0	3	0.032 	29.200 	-2.244; 
    2	0	0	3	0.028 	32.580 	-3.395; 
    2	0	0	3	0.024 	31.180 	-2.922; 
    2	0	0	3	0.022 	27.330 	-1.046; 
    2	0	0	3	0.032 	32.980 	-6.626; 
    2	0	0	3	0.017 	31.760 	-1.292; 
    2	0	0	3	0.019 	31.000 	-1.358; 
    2	0	0	3	0.000 	30.380 	-40.860; 
    2	0	0	3	0.024 	39.200 	-5.566; 
    2	0	0	3	0.023 	38.840 	-5.717; 
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
    1	3	0.00023 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1	28	0.00414 	0.02707 	0.00746 	1098.10 	1098.10 	1098.10 	0	0	1	-180	180;
    1	174	0.00265 	0.01050 	0.00833 	48350.00 	48350.00 	48350.00 	0	0	1	-180	180;
    1	247	0.00713 	0.03576 	0.00985 	1328.40 	1328.40 	1328.40 	0	0	1	-180	180;
    1	248	0.00370 	0.02114 	0.01010 	1219.15 	1219.15 	1219.15 	0	0	1	-180	180;
    2	1	0.00095 	0.03074 	0.00000 	2091.20 	2091.20 	2091.20 	1	0	1	-180	180;
    2	23	0.00523 	0.01662 	0.00098 	790.40 	790.40 	790.40 	0	0	1	-180	180;
    4	128	0.01329 	0.02682 	0.00578 	322.20 	322.20 	322.20 	0	0	1	-180	180;
    4	164	0.02193 	0.05912 	0.01219 	260.00 	260.00 	260.00 	0	0	1	-180	180;
    5	4	0.01088 	0.03093 	0.00105 	404.75 	404.75 	404.75 	0	0	1	-180	180;
    5	10	0.00934 	0.02555 	0.00609 	542.95 	542.95 	542.95 	0	0	1	-180	180;
    6	13	0.00673 	0.01486 	0.00076 	651.90 	651.90 	651.90 	0	0	1	-180	180;
    6	43	0.00592 	0.01651 	0.00153 	1224.15 	1224.15 	1224.15 	0	0	1	-180	180;
    7	86	0.00145 	0.00488 	0.01147 	3845.10 	3845.10 	3845.10 	0	0	1	-180	180;
    8	214	0.01774 	0.04798 	0.00112 	525.80 	525.80 	525.80 	0	0	1	-180	180;
    9	7	0.00214 	0.01503 	0.01213 	1595.85 	1595.85 	1595.85 	0	0	1	-180	180;
    9	11	0.00021 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    10	6	0.01703 	0.04216 	0.00119 	431.45 	431.45 	431.45 	0	0	1	-180	180;
    10	9	0.00510 	0.16344 	0.00000 	406.80 	406.80 	406.80 	1.05	0	1	-180	180;
    12	14	0.00024 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    13	8	0.01655 	0.04267 	0.00367 	665.55 	665.55 	665.55 	0	0	1	-180	180;
    13	12	0.00649 	0.19971 	0.00000 	398.55 	398.55 	398.55 	1	0	1	-180	180;
    13	17	0.03205 	0.07549 	0.00236 	8253.00 	8253.00 	8253.00 	0	0	1	-180	180;
    13	187	0.00692 	0.01711 	0.00801 	7940.00 	7940.00 	7940.00 	0	0	1	-180	180;
    14	9	0.00365 	0.02181 	0.00603 	860.20 	860.20 	860.20 	0	0	1	-180	180;
    15	151	0.00172 	0.01153 	0.00860 	1431.00 	1431.00 	1431.00 	0	0	1	-180	180;
    15	211	0.00192 	0.01051 	0.00425 	1401.60 	1401.60 	1401.60 	0	0	1	-180	180;
    15	232	0.00230 	0.01490 	0.01063 	3008.35 	3008.35 	3008.35 	0	0	1	-180	180;
    16	21	0.01156 	0.03573 	0.00234 	527.25 	527.25 	527.25 	0	0	1	-180	180;
    16	35	0.00813 	0.01956 	0.00219 	462.10 	462.10 	462.10 	0	0	1	-180	180;
    16	37	0.01297 	0.04012 	0.00064 	368.15 	368.15 	368.15 	0	0	1	-180	180;
    17	43	0.01675 	0.04241 	0.00169 	497.00 	497.00 	497.00 	0	0	1	-180	180;
    18	19	0.00025 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    18	187	0.00906 	0.02641 	0.00107 	778.15 	778.15 	778.15 	0	0	1	-180	180;
    20	22	0.00022 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    21	20	0.00103 	0.03278 	0.00000 	2010.20 	2010.20 	2010.20 	1.05	0	1	-180	180;
    21	38	0.01140 	0.02615 	0.00100 	680.00 	680.00 	680.00 	0	0	1	-180	180;
    22	34	0.00460 	0.02375 	0.03176 	1078.75 	1078.75 	1078.75 	0	0	1	-180	180;
    22	86	0.00244 	0.01443 	0.00822 	1339.90 	1339.90 	1339.90 	0	0	1	-180	180;
    22	215	0.00106 	0.00495 	0.00448 	3870.60 	3870.60 	3870.60 	0	0	1	-180	180;
    22	548	0.00207 	0.01098 	0.00589 	3879.15 	3879.15 	3879.15 	0	0	1	-180	180;
    23	177	0.01677 	0.04546 	0.00130 	375.35 	375.35 	375.35 	0	0	1	-180	180;
    24	16	0.01185 	0.03186 	0.00209 	496.65 	496.65 	496.65 	0	0	1	-180	180;
    24	25	0.00026 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    24	41	0.00793 	0.02082 	0.00057 	670.70 	670.70 	670.70 	0	0	1	-180	180;
    26	28	0.00029 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    27	23	0.01277 	0.02996 	0.00160 	296.05 	296.05 	296.05 	0	0	1	-180	180;
    27	26	0.00584 	0.17059 	0.00000 	439.15 	439.15 	439.15 	1	0	1	-180	180;
    27	177	0.01481 	0.03842 	0.00195 	382.05 	382.05 	382.05 	0	0	1	-180	180;
    27	219	0.01467 	0.03565 	0.00088 	276.80 	276.80 	276.80 	0	0	1	-180	180;
    28	165	0.00357 	0.02324 	0.00589 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    28	174	0.00146 	0.01013 	0.00458 	1206.55 	1206.55 	1206.55 	0	0	1	-180	180;
    29	252	0.01908 	0.05666 	0.00108 	303.15 	303.15 	303.15 	0	0	1	-180	180;
    29	267	0.02443 	0.06415 	0.00259 	409.30 	409.30 	409.30 	0	0	1	-180	180;
    29	557	0.00116 	0.00318 	0.00016 	1026.95 	1026.95 	1026.95 	0	0	1	-180	180;
    30	31	0.00178 	0.01170 	0.00650 	955.00 	955.00 	955.00 	0	0	1	-180	180;
    31	33	0.00027 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    31	42	0.00623 	0.02800 	0.00722 	1146.90 	1146.90 	1146.90 	0	0	1	-180	180;
    32	17	0.01320 	0.03253 	0.00104 	684.20 	684.20 	684.20 	0	0	1	-180	180;
    32	31	0.00112 	0.03242 	0.00000 	1469.55 	1469.55 	1469.55 	1	0	1	-180	180;
    32	283	0.00711 	0.02162 	0.00110 	13532.00 	13532.00 	13532.00 	0	0	1	-180	180;
    34	31	0.00189 	0.01070 	0.00393 	2322.00 	2322.00 	2322.00 	0	0	1	-180	180;
    34	39	0.00208 	0.01329 	0.00450 	2411.90 	2411.90 	2411.90 	0	0	1	-180	180;
    34	564	0.00582 	0.03164 	0.00757 	1077.10 	1077.10 	1077.10 	0	0	1	-180	180;
    35	238	0.03004 	0.09045 	0.00849 	314.00 	314.00 	314.00 	0	0	1	-180	180;
    35	557	0.01043 	0.02354 	0.00094 	1141.35 	1141.35 	1141.35 	0	0	1	-180	180;
    36	35	0.01326 	0.02373 	0.00071 	688.00 	688.00 	688.00 	0	0	1	-180	180;
    36	245	0.02936 	0.06739 	0.00116 	248.15 	248.15 	248.15 	0	0	1	-180	180;
    36	249	0.00267 	0.00872 	0.00031 	1131.15 	1131.15 	1131.15 	0	0	1	-180	180;
    36	557	0.01642 	0.04207 	0.00240 	506.25 	506.25 	506.25 	0	0	1	-180	180;
    37	21	0.01613 	0.02995 	0.00131 	365.30 	365.30 	365.30 	0	0	1	-180	180;
    37	35	0.00423 	0.00894 	0.00091 	1169.25 	1169.25 	1169.25 	0	0	1	-180	180;
    37	38	0.00935 	0.03045 	0.00098 	682.00 	682.00 	682.00 	0	0	1	-180	180;
    37	87	0.02212 	0.05640 	0.00140 	430.60 	430.60 	430.60 	0	0	1	-180	180;
    38	173	0.01777 	0.05701 	0.00116 	464.80 	464.80 	464.80 	0	0	1	-180	180;
    40	39	0.00081 	0.02680 	0.00000 	1986.40 	1986.40 	1986.40 	1.025	0	1	-180	180;
    40	263	0.02715 	0.07140 	0.00447 	275.75 	275.75 	275.75 	0	0	1	-180	180;
    40	276	0.01134 	0.02432 	0.00042 	721.00 	721.00 	721.00 	0	0	1	-180	180;
    42	14	0.00495 	0.02498 	0.01069 	993.60 	993.60 	993.60 	0	0	1	-180	180;
    42	44	0.00021 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    43	42	0.00096 	0.02906 	0.00000 	2081.40 	2081.40 	2081.40 	1	0	1	-180	180;
    43	46	0.02416 	0.04486 	0.00129 	449.75 	449.75 	449.75 	0	0	1	-180	180;
    45	46	0.02518 	0.06035 	0.00163 	535.50 	535.50 	535.50 	0	0	1	-180	180;
    45	275	0.01638 	0.03591 	0.00184 	333.20 	333.20 	333.20 	0	0	1	-180	180;
    46	209	0.02384 	0.06191 	0.00253 	384.10 	384.10 	384.10 	0	0	1	-180	180;
    47	50	0.00024 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    47	524	0.00054 	0.00584 	0.11891 	106202.00 	106202.00 	106202.00 	0	0	1	-180	180;
    48	47	0.00074 	0.03427 	0.00000 	36659.00 	36659.00 	36659.00 	1.05	0	1	-180	180;
    48	73	0.01474 	0.07499 	0.01602 	1134.70 	1134.70 	1134.70 	0	0	1	-180	180;
    48	534	0.00072 	0.00458 	0.01745 	4047.00 	4047.00 	4047.00 	0	0	1	-180	180;
    49	48	0.00658 	0.20340 	0.00000 	375.40 	375.40 	375.40 	1.025	0	1	-180	180;
    49	60	0.02183 	0.05163 	0.00357 	357.55 	357.55 	357.55 	0	0	1	-180	180;
    51	61	0.03941 	0.11571 	0.02024 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    51	200	0.03121 	0.07132 	0.00238 	561.75 	561.75 	561.75 	0	0	1	-180	180;
    52	54	0.00020 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    52	159	0.00027 	0.00355 	0.08087 	5802.00 	5802.00 	5802.00 	0	0	1	-180	180;
    53	52	0.00061 	0.03500 	0.00000 	2395.65 	2395.65 	2395.65 	1.05	0	1	-180	180;
    53	158	0.00439 	0.02472 	0.00914 	1237.50 	1237.50 	1237.50 	0	0	1	-180	180;
    53	193	0.00140 	0.00910 	0.00888 	3886.95 	3886.95 	3886.95 	0	0	1	-180	180;
    53	521	0.00320 	0.02547 	0.00450 	2953.40 	2953.40 	2953.40 	0	0	1	-180	180;
    55	48	0.00543 	0.03288 	0.01335 	1004.85 	1004.85 	1004.85 	0	0	1	-180	180;
    55	53	0.00167 	0.00818 	0.00499 	4308.15 	4308.15 	4308.15 	0	0	1	-180	180;
    55	57	0.00030 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    55	521	0.00607 	0.03028 	0.01322 	1134.55 	1134.55 	1134.55 	0	0	1	-180	180;
    55	534	0.00138 	0.00697 	0.00664 	4171.05 	4171.05 	4171.05 	0	0	1	-180	180;
    55	538	0.00623 	0.01531 	0.00504 	2411.10 	2411.10 	2411.10 	0	0	1	-180	180;
    56	55	0.00239 	0.07048 	0.00000 	1387.65 	1387.65 	1387.65 	1	0	1	-180	180;
    58	56	0.00776 	0.01648 	0.00127 	1218.60 	1218.60 	1218.60 	0	0	1	-180	180;
    59	528	0.01094 	0.02784 	0.00086 	768.30 	768.30 	768.30 	0	0	1	-180	180;
    60	59	0.01303 	0.02877 	0.00219 	659.90 	659.90 	659.90 	0	0	1	-180	180;
    60	66	0.07167 	0.18218 	0.00518 	351.05 	351.05 	351.05 	0	0	1	-180	180;
    63	65	0.00024 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    63	73	0.00899 	0.04413 	0.02116 	1023.25 	1023.25 	1023.25 	0	0	1	-180	180;
    64	61	0.02473 	0.05046 	0.00389 	348.75 	348.75 	348.75 	0	0	1	-180	180;
    64	62	0.01859 	0.05168 	0.00336 	249.95 	249.95 	249.95 	0	0	1	-180	180;
    64	63	0.00345 	0.08267 	0.00000 	337.45 	337.45 	337.45 	1.05	0	1	-180	180;
    66	70	0.07759 	0.18685 	0.00375 	279.20 	279.20 	279.20 	0	0	1	-180	180;
    67	69	0.00025 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    67	71	0.01000 	0.07000 	0.00000 	1100.00 	1100.00 	1100.00 	0	0	1	-180	180;
    67	84	0.01744 	0.09737 	0.06230 	968.80 	968.80 	968.80 	0	0	1	-180	180;
    68	67	0.00474 	0.13556 	0.00000 	399.35 	399.35 	399.35 	1.05	0	1	-180	180;
    68	114	0.05763 	0.09761 	0.00478 	254.00 	254.00 	254.00 	0	0	1	-180	180;
    68	540	0.14002 	0.34522 	0.01761 	247.30 	247.30 	247.30 	0	0	1	-180	180;
    70	68	0.14795 	0.23830 	0.00512 	661.70 	661.70 	661.70 	0	0	1	-180	180;
    71	73	0.00026 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    72	62	0.06155 	0.13676 	0.00336 	344.05 	344.05 	344.05 	0	0	1	-180	180;
    72	70	0.04322 	0.10495 	0.00449 	325.60 	325.60 	325.60 	0	0	1	-180	180;
    72	71	0.00066 	0.02090 	0.00000 	1272.75 	1272.75 	1272.75 	1.025	0	1	-180	180;
    74	75	0.01578 	0.03624 	0.00373 	222.80 	222.80 	222.80 	0	0	1	-180	180;
    75	77	0.01604 	0.05173 	0.00218 	236.95 	236.95 	236.95 	0	0	1	-180	180;
    76	78	0.00024 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    77	76	0.00372 	0.10662 	0.00000 	262.75 	262.75 	262.75 	1	0	1	-180	180;
    77	80	0.10639 	0.28830 	0.03219 	215.85 	215.85 	215.85 	0	0	1	-180	180;
    79	81	0.00029 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    79	583	0.01077 	0.05779 	0.04675 	1016.05 	1016.05 	1016.05 	0	0	1	-180	180;
    80	79	0.00427 	0.12991 	0.00000 	280.85 	280.85 	280.85 	1.025	0	1	-180	180;
    80	582	0.13656 	0.41850 	0.00592 	264.55 	264.55 	264.55 	0	0	1	-180	180;
    82	80	0.06706 	0.17930 	0.00424 	255.10 	255.10 	255.10 	0	0	1	-180	180;
    83	85	0.00022 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    84	79	0.01742 	0.10436 	0.03646 	893.20 	893.20 	893.20 	0	0	1	-180	180;
    84	83	0.00008 	0.00564 	0.00000 	1249.05 	1249.05 	1249.05 	0	0	1	-180	180;
    86	30	0.00215 	0.01167 	0.02010 	1118.45 	1118.45 	1118.45 	0	0	1	-180	180;
    86	88	0.00027 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    86	548	0.00328 	0.01338 	0.00496 	2617.10 	2617.10 	2617.10 	0	0	1	-180	180;
    87	16	0.00301 	0.00670 	0.00027 	1129.95 	1129.95 	1129.95 	0	0	1	-180	180;
    87	86	0.00134 	0.04068 	0.00000 	1440.15 	1440.15 	1440.15 	1.05	0	1	-180	180;
    87	245	0.02155 	0.04523 	0.00580 	287.25 	287.25 	287.25 	0	0	1	-180	180;
    89	91	0.00026 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    89	106	0.00164 	0.00901 	0.00484 	5097.30 	5097.30 	5097.30 	0	0	1	-180	180;
    89	256	0.00322 	0.01941 	0.00714 	2002.70 	2002.70 	2002.70 	0	0	1	-180	180;
    89	382	0.00248 	0.01579 	0.02575 	1700.70 	1700.70 	1700.70 	0	0	1	-180	180;
    90	89	0.00091 	0.02941 	0.00000 	2078.20 	2078.20 	2078.20 	1	0	1	-180	180;
    90	101	0.01358 	0.04022 	0.00092 	308.60 	308.60 	308.60 	0	0	1	-180	180;
    90	241	0.00518 	0.01329 	0.00117 	666.10 	666.10 	666.10 	0	0	1	-180	180;
    90	255	0.00544 	0.01289 	0.00211 	1185.45 	1185.45 	1185.45 	0	0	1	-180	180;
    92	98	0.00878 	0.02307 	0.00110 	503.80 	503.80 	503.80 	0	0	1	-180	180;
    92	330	0.00679 	0.01705 	0.00477 	370.85 	370.85 	370.85 	0	0	1	-180	180;
    94	262	0.00476 	0.00978 	0.00058 	1192.50 	1192.50 	1192.50 	0	0	1	-180	180;
    95	107	0.02322 	0.05981 	0.00077 	418.85 	418.85 	418.85 	0	0	1	-180	180;
    95	323	0.02128 	0.05543 	0.00227 	345.10 	345.10 	345.10 	0	0	1	-180	180;
    96	105	0.00041 	0.00512 	0.13830 	6835.35 	6835.35 	6835.35 	0	0	1	-180	180;
    96	337	0.00115 	0.01346 	0.24721 	6102.85 	6102.85 	6102.85 	0	0	1	-180	180;
    97	96	0.00012 	0.00834 	0.00000 	8457.60 	8457.60 	8457.60 	1.025	0	1	-180	180;
    97	99	0.00024 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    98	97	0.00086 	0.02372 	0.00000 	2662.25 	2662.25 	2662.25 	1.025	0	1	-180	180;
    98	104	0.00510 	0.01357 	0.00088 	1273.95 	1273.95 	1273.95 	0	0	1	-180	180;
    99	89	0.00159 	0.00626 	0.00413 	4075.80 	4075.80 	4075.80 	0	0	1	-180	180;
    100	89	0.00094 	0.00556 	0.00152 	3317.40 	3317.40 	3317.40 	0	0	1	-180	180;
    100	102	0.00030 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    100	266	0.00207 	0.00897 	0.00757 	1168.70 	1168.70 	1168.70 	0	0	1	-180	180;
    100	272	0.00340 	0.01513 	0.01235 	1681.65 	1681.65 	1681.65 	0	0	1	-180	180;
    101	100	0.00609 	0.17308 	0.00000 	372.40 	372.40 	372.40 	1.025	0	1	-180	180;
    101	239	0.00368 	0.01014 	0.00059 	793.20 	793.20 	793.20 	0	0	1	-180	180;
    101	255	0.01987 	0.04464 	0.00807 	276.50 	276.50 	276.50 	0	0	1	-180	180;
    103	98	0.00606 	0.01404 	0.00097 	904.70 	904.70 	904.70 	0	0	1	-180	180;
    103	104	0.02114 	0.05160 	0.00135 	419.80 	419.80 	419.80 	0	0	1	-180	180;
    103	116	0.01611 	0.04605 	0.00164 	321.30 	321.30 	321.30 	0	0	1	-180	180;
    103	383	0.02195 	0.06210 	0.00211 	312.45 	312.45 	312.45 	0	0	1	-180	180;
    104	90	0.01393 	0.03644 	0.00135 	301.95 	301.95 	301.95 	0	0	1	-180	180;
    105	108	0.00022 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    105	257	0.00020 	0.00252 	0.09713 	15182.35 	15182.35 	15182.35 	0	0	1	-180	180;
    105	278	0.00090 	0.00982 	0.17844 	8307.40 	8307.40 	8307.40 	0	0	1	-180	180;
    105	312	0.00106 	0.01288 	0.40761 	8005.65 	8005.65 	8005.65 	0	0	1	-180	180;
    105	337	0.00100 	0.01114 	0.21283 	5954.70 	5954.70 	5954.70 	0	0	1	-180	180;
    106	105	0.00009 	0.00554 	0.00000 	13141.60 	13141.60 	13141.60 	1	0	1	-180	180;
    107	106	0.00191 	0.05849 	0.00000 	1396.35 	1396.35 	1396.35 	1	0	1	-180	180;
    107	323	0.00373 	0.01152 	0.00213 	891.90 	891.90 	891.90 	0	0	1	-180	180;
    109	271	0.03114 	0.07154 	0.00229 	361.20 	361.20 	361.20 	0	0	1	-180	180;
    110	100	0.00099 	0.00601 	0.00863 	1039.80 	1039.80 	1039.80 	0	0	1	-180	180;
    110	112	0.00022 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    110	258	0.00224 	0.01179 	0.00372 	2676.70 	2676.70 	2676.70 	0	0	1	-180	180;
    110	266	0.00306 	0.01725 	0.00396 	965.30 	965.30 	965.30 	0	0	1	-180	180;
    111	95	0.02336 	0.06025 	0.00164 	255.95 	255.95 	255.95 	0	0	1	-180	180;
    111	110	0.00745 	0.18127 	0.00000 	298.45 	298.45 	298.45 	1	0	1	-180	180;
    113	246	0.02084 	0.05270 	0.00140 	295.15 	295.15 	295.15 	0	0	1	-180	180;
    113	263	0.02372 	0.05856 	0.00287 	368.50 	368.50 	368.50 	0	0	1	-180	180;
    115	93	0.01035 	0.02454 	0.00242 	292.60 	292.60 	292.60 	0	0	1	-180	180;
    115	323	0.01076 	0.02862 	0.00103 	776.95 	776.95 	776.95 	0	0	1	-180	180;
    116	101	0.01036 	0.02540 	0.00366 	284.60 	284.60 	284.60 	0	0	1	-180	180;
    117	335	0.01402 	0.03921 	0.00220 	286.35 	286.35 	286.35 	0	0	1	-180	180;
    117	351	0.01676 	0.04373 	0.00330 	265.85 	265.85 	265.85 	0	0	1	-180	180;
    118	94	0.02630 	0.06402 	0.00179 	251.40 	251.40 	251.40 	0	0	1	-180	180;
    118	335	0.03236 	0.07363 	0.00363 	374.05 	374.05 	374.05 	0	0	1	-180	180;
    119	150	0.01071 	0.02445 	0.00059 	600.70 	600.70 	600.70 	0	0	1	-180	180;
    119	152	0.01749 	0.03987 	0.00528 	589.35 	589.35 	589.35 	0	0	1	-180	180;
    120	5	0.02814 	0.06232 	0.00132 	270.15 	270.15 	270.15 	0	0	1	-180	180;
    120	136	0.01944 	0.04538 	0.00331 	283.30 	283.30 	283.30 	0	0	1	-180	180;
    120	182	0.00459 	0.00981 	0.00029 	664.20 	664.20 	664.20 	0	0	1	-180	180;
    121	123	0.00023 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    122	121	0.00383 	0.11611 	0.00000 	320.15 	320.15 	320.15 	1	0	1	-180	180;
    122	129	0.01586 	0.03315 	0.00304 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    122	169	0.04700 	0.09975 	0.00440 	426.35 	426.35 	426.35 	0	0	1	-180	180;
    124	126	0.00026 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    124	134	0.00202 	0.01201 	0.00792 	944.95 	944.95 	944.95 	0	0	1	-180	180;
    124	181	0.00870 	0.04377 	0.02210 	1126.95 	1126.95 	1126.95 	0	0	1	-180	180;
    125	124	0.00325 	0.11345 	0.00000 	420.15 	420.15 	420.15 	1	0	1	-180	180;
    125	133	0.03427 	0.07032 	0.00192 	420.20 	420.20 	420.20 	0	0	1	-180	180;
    128	206	0.05000 	0.13689 	0.00663 	298.75 	298.75 	298.75 	0	0	1	-180	180;
    128	212	0.00847 	0.02266 	0.00181 	229.90 	229.90 	229.90 	0	0	1	-180	180;
    129	130	0.00025 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    129	145	0.00694 	0.01872 	0.00178 	358.70 	358.70 	358.70 	0	0	1	-180	180;
    129	148	0.01007 	0.02239 	0.00074 	300.75 	300.75 	300.75 	0	0	1	-180	180;
    132	134	0.00025 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    133	131	0.01205 	0.03800 	0.00124 	875.00 	875.00 	875.00 	0	0	1	-180	180;
    133	132	0.00124 	0.04036 	0.00000 	1372.35 	1372.35 	1372.35 	1	0	1	-180	180;
    134	142	0.00625 	0.02917 	0.01473 	1101.05 	1101.05 	1101.05 	0	0	1	-180	180;
    135	137	0.00026 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    135	142	0.00149 	0.00818 	0.00403 	1342.15 	1342.15 	1342.15 	0	0	1	-180	180;
    135	147	0.00338 	0.01558 	0.01042 	1058.70 	1058.70 	1058.70 	0	0	1	-180	180;
    135	211	0.00073 	0.00456 	0.01142 	3775.65 	3775.65 	3775.65 	0	0	1	-180	180;
    136	119	0.00268 	0.00638 	0.00040 	857.70 	857.70 	857.70 	0	0	1	-180	180;
    136	135	0.00065 	0.01908 	0.00000 	2101.20 	2101.20 	2101.20 	1.05	0	1	-180	180;
    136	143	0.01243 	0.03497 	0.00146 	283.20 	283.20 	283.20 	0	0	1	-180	180;
    136	150	0.00338 	0.00887 	0.00071 	1182.45 	1182.45 	1182.45 	0	0	1	-180	180;
    138	156	0.00615 	0.01720 	0.00036 	741.65 	741.65 	741.65 	0	0	1	-180	180;
    139	141	0.00028 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    140	131	0.02067 	0.05790 	0.00246 	600.15 	600.15 	600.15 	0	0	1	-180	180;
    140	139	0.00446 	0.16114 	0.00000 	569.80 	569.80 	569.80 	1.05	0	1	-180	180;
    141	121	0.00299 	0.01691 	0.01076 	1018.05 	1018.05 	1018.05 	0	0	1	-180	180;
    141	170	0.00444 	0.02525 	0.00775 	1090.10 	1090.10 	1090.10 	0	0	1	-180	180;
    142	121	0.00462 	0.01856 	0.00777 	1089.50 	1089.50 	1089.50 	0	0	1	-180	180;
    142	144	0.00021 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    142	147	0.00084 	0.00588 	0.00258 	2398.30 	2398.30 	2398.30 	0	0	1	-180	180;
    143	142	0.00308 	0.10313 	0.00000 	378.15 	378.15 	378.15 	1	0	1	-180	180;
    143	150	0.03003 	0.05589 	0.00175 	291.50 	291.50 	291.50 	0	0	1	-180	180;
    145	192	0.00824 	0.02013 	0.00417 	706.20 	706.20 	706.20 	0	0	1	-180	180;
    146	38	0.00878 	0.01927 	0.00063 	706.50 	706.50 	706.50 	0	0	1	-180	180;
    146	154	0.02649 	0.06139 	0.00150 	531.60 	531.60 	531.60 	0	0	1	-180	180;
    147	149	0.00023 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    147	194	0.00085 	0.00458 	0.00479 	3880.80 	3880.80 	3880.80 	0	0	1	-180	180;
    148	147	0.00501 	0.13523 	0.00000 	372.25 	372.25 	372.25 	1.05	0	1	-180	180;
    148	156	0.01816 	0.04434 	0.00161 	211.95 	211.95 	211.95 	0	0	1	-180	180;
    150	120	0.02978 	0.05630 	0.00158 	232.10 	232.10 	232.10 	0	0	1	-180	180;
    150	140	0.00997 	0.02201 	0.00050 	1136.40 	1136.40 	1136.40 	0	0	1	-180	180;
    151	7	0.00327 	0.01729 	0.00868 	1225.75 	1225.75 	1225.75 	0	0	1	-180	180;
    151	153	0.00024 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    151	215	0.00263 	0.01134 	0.04376 	1094.25 	1094.25 	1094.25 	0	0	1	-180	180;
    152	4	0.00738 	0.01454 	0.00044 	856.00 	856.00 	856.00 	0	0	1	-180	180;
    152	5	0.00182 	0.00481 	0.00158 	1170.00 	1170.00 	1170.00 	0	0	1	-180	180;
    152	151	0.00068 	0.02100 	0.00000 	2102.40 	2102.40 	2102.40 	1.05	0	1	-180	180;
    154	10	0.00537 	0.01032 	0.00049 	758.70 	758.70 	758.70 	0	0	1	-180	180;
    155	163	0.01963 	0.04718 	0.00198 	374.00 	374.00 	374.00 	0	0	1	-180	180;
    155	180	0.01035 	0.02835 	0.00295 	291.55 	291.55 	291.55 	0	0	1	-180	180;
    155	223	0.02724 	0.08055 	0.00230 	390.45 	390.45 	390.45 	0	0	1	-180	180;
    156	192	0.01029 	0.02343 	0.00328 	674.90 	674.90 	674.90 	0	0	1	-180	180;
    156	195	0.00775 	0.01875 	0.00223 	724.70 	724.70 	724.70 	0	0	1	-180	180;
    157	193	0.00381 	0.02089 	0.00476 	945.25 	945.25 	945.25 	0	0	1	-180	180;
    157	228	0.00245 	0.01509 	0.02251 	1071.20 	1071.20 	1071.20 	0	0	1	-180	180;
    159	205	0.00028 	0.00360 	0.05190 	5510.20 	5510.20 	5510.20 	0	0	1	-180	180;
    160	159	0.00009 	0.00546 	0.00000 	8237.10 	8237.10 	8237.10 	1	0	1	-180	180;
    160	162	0.00029 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    161	160	0.00090 	0.02663 	0.00000 	2707.50 	2707.50 	2707.50 	1	0	1	-180	180;
    161	200	0.00759 	0.01794 	0.00167 	693.80 	693.80 	693.80 	0	0	1	-180	180;
    161	204	0.00494 	0.01493 	0.00186 	1137.90 	1137.90 	1137.90 	0	0	1	-180	180;
    162	55	0.00279 	0.01523 	0.00975 	2340.20 	2340.20 	2340.20 	0	0	1	-180	180;
    162	220	0.00269 	0.01396 	0.00596 	1938.05 	1938.05 	1938.05 	0	0	1	-180	180;
    162	224	0.00117 	0.00614 	0.00269 	3880.35 	3880.35 	3880.35 	0	0	1	-180	180;
    163	223	0.00269 	0.00770 	0.00036 	1147.20 	1147.20 	1147.20 	0	0	1	-180	180;
    163	229	0.02041 	0.06211 	0.00177 	262.25 	262.25 	262.25 	0	0	1	-180	180;
    164	168	0.01607 	0.03913 	0.00143 	290.05 	290.05 	290.05 	0	0	1	-180	180;
    165	167	0.00025 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    166	165	0.00610 	0.17441 	0.00000 	369.10 	369.10 	369.10 	1.05	0	1	-180	180;
    168	166	0.01504 	0.04348 	0.00088 	297.05 	297.05 	297.05 	0	0	1	-180	180;
    168	218	0.03079 	0.06915 	0.00291 	314.60 	314.60 	314.60 	0	0	1	-180	180;
    169	171	0.00445 	0.00969 	0.00116 	659.30 	659.30 	659.30 	0	0	1	-180	180;
    170	172	0.00027 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    170	215	0.00131 	0.00785 	0.00787 	2328.30 	2328.30 	2328.30 	0	0	1	-180	180;
    171	170	0.00611 	0.17884 	0.00000 	358.60 	358.60 	358.60 	1.05	0	1	-180	180;
    171	219	0.03280 	0.08779 	0.00915 	370.90 	370.90 	370.90 	0	0	1	-180	180;
    173	146	0.00956 	0.02313 	0.00106 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    174	165	0.00253 	0.01619 	0.00381 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    174	176	0.00027 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    175	27	0.01365 	0.03879 	0.00115 	497.75 	497.75 	497.75 	0	0	1	-180	180;
    175	174	0.00163 	0.04317 	0.00000 	1378.35 	1378.35 	1378.35 	1.05	0	1	-180	180;
    177	218	0.01407 	0.03974 	0.00150 	384.20 	384.20 	384.20 	0	0	1	-180	180;
    178	221	0.00647 	0.00945 	0.01085 	437.35 	437.35 	437.35 	0	0	1	-180	180;
    179	127	0.01818 	0.03809 	0.00074 	195.30 	195.30 	195.30 	0	0	1	-180	180;
    179	145	0.01897 	0.05204 	0.00163 	283.15 	283.15 	283.15 	0	0	1	-180	180;
    180	129	0.01853 	0.04257 	0.00145 	314.40 	314.40 	314.40 	0	0	1	-180	180;
    180	195	0.00708 	0.01413 	0.00033 	675.00 	675.00 	675.00 	0	0	1	-180	180;
    181	7	0.00156 	0.00820 	0.00293 	2340.60 	2340.60 	2340.60 	0	0	1	-180	180;
    181	183	0.00026 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    182	181	0.00633 	0.15798 	0.00000 	392.60 	392.60 	392.60 	1.05	0	1	-180	180;
    182	216	0.01177 	0.03280 	0.00204 	277.40 	277.40 	277.40 	0	0	1	-180	180;
    185	138	0.00839 	0.02063 	0.00163 	523.60 	523.60 	523.60 	0	0	1	-180	180;
    185	184	0.01672 	0.03660 	0.00147 	354.65 	354.65 	354.65 	0	0	1	-180	180;
    186	184	0.01140 	0.02864 	0.00083 	767.30 	767.30 	767.30 	0	0	1	-180	180;
    186	189	0.00569 	0.01488 	0.00124 	662.40 	662.40 	662.40 	0	0	1	-180	180;
    186	230	0.05813 	0.15712 	0.00670 	274.20 	274.20 	274.20 	0	0	1	-180	180;
    187	8	0.02988 	0.06537 	0.00178 	416.40 	416.40 	416.40 	0	0	1	-180	180;
    188	190	0.00022 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    188	232	0.00376 	0.01686 	0.00392 	2318.50 	2318.50 	2318.50 	0	0	1	-180	180;
    189	188	0.00117 	0.02930 	0.00000 	1451.10 	1451.10 	1451.10 	1.025	0	1	-180	180;
    189	206	0.00799 	0.02051 	0.00083 	675.10 	675.10 	675.10 	0	0	1	-180	180;
    191	193	0.00023 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    192	127	0.01688 	0.04103 	0.00105 	280.20 	280.20 	280.20 	0	0	1	-180	180;
    192	179	0.00523 	0.01150 	0.00078 	681.20 	681.20 	681.20 	0	0	1	-180	180;
    192	191	0.00063 	0.01696 	0.00000 	2804.50 	2804.50 	2804.50 	1.05	0	1	-180	180;
    192	195	0.01799 	0.04371 	0.00182 	460.55 	460.55 	460.55 	0	0	1	-180	180;
    193	158	0.00316 	0.02444 	0.01330 	990.30 	990.30 	990.30 	0	0	1	-180	180;
    193	194	0.00129 	0.00511 	0.00310 	2813.10 	2813.10 	2813.10 	0	0	1	-180	180;
    194	196	0.00024 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    194	228	0.00096 	0.00531 	0.00730 	3912.60 	3912.60 	3912.60 	0	0	1	-180	180;
    195	155	0.02238 	0.04418 	0.00069 	370.00 	370.00 	370.00 	0	0	1	-180	180;
    195	194	0.00122 	0.02506 	0.00000 	1975.40 	1975.40 	1975.40 	1.05	0	1	-180	180;
    197	198	0.00025 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    198	127	0.02043 	0.04816 	0.00303 	385.90 	385.90 	385.90 	0	0	1	-180	180;
    198	199	0.01313 	0.03318 	0.00275 	365.15 	365.15 	365.15 	0	0	1	-180	180;
    198	229	0.01507 	0.03363 	0.00117 	345.10 	345.10 	345.10 	0	0	1	-180	180;
    199	227	0.00806 	0.01790 	0.00244 	1143.60 	1143.60 	1143.60 	0	0	1	-180	180;
    200	227	0.01385 	0.02763 	0.00098 	437.55 	437.55 	437.55 	0	0	1	-180	180;
    201	226	0.01500 	0.03927 	0.00596 	366.35 	366.35 	366.35 	0	0	1	-180	180;
    202	205	0.00021 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    203	202	0.00047 	0.02876 	0.00000 	2312.95 	2312.95 	2312.95 	1	0	1	-180	180;
    204	201	0.00674 	0.01548 	0.00030 	672.40 	672.40 	672.40 	0	0	1	-180	180;
    204	203	0.00207 	0.05797 	0.00000 	1392.30 	1392.30 	1392.30 	1	0	1	-180	180;
    204	233	0.01752 	0.04353 	0.00465 	496.65 	496.65 	496.65 	0	0	1	-180	180;
    205	231	0.00022 	0.00277 	0.07715 	5790.25 	5790.25 	5790.25 	0	0	1	-180	180;
    205	278	0.00105 	0.01194 	0.52522 	5725.70 	5725.70 	5725.70 	0	0	1	-180	180;
    205	524	0.00063 	0.00766 	0.33693 	5994.55 	5994.55 	5994.55 	0	0	1	-180	180;
    207	210	0.00020 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    208	42	0.00193 	0.01062 	0.00584 	2653.70 	2653.70 	2653.70 	0	0	1	-180	180;
    208	207	0.00016 	0.01117 	0.00000 	8207.85 	8207.85 	8207.85 	1	0	1	-180	180;
    209	18	0.00472 	0.01223 	0.00086 	1130.40 	1130.40 	1130.40 	0	0	1	-180	180;
    209	208	0.00137 	0.04223 	0.00000 	2075.20 	2075.20 	2075.20 	1	0	1	-180	180;
    210	231	0.00079 	0.00849 	0.15483 	5575.60 	5575.60 	5575.60 	0	0	1	-180	180;
    211	213	0.00024 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    211	220	0.00282 	0.01527 	0.01001 	3879.00 	3879.00 	3879.00 	0	0	1	-180	180;
    212	138	0.01285 	0.02191 	0.00101 	511.30 	511.30 	511.30 	0	0	1	-180	180;
    212	211	0.00590 	0.18211 	0.00000 	380.25 	380.25 	380.25 	1.05	0	1	-180	180;
    214	212	0.00719 	0.01289 	0.00095 	715.20 	715.20 	715.20 	0	0	1	-180	180;
    215	174	0.00443 	0.02167 	0.01227 	1051.50 	1051.50 	1051.50 	0	0	1	-180	180;
    215	181	0.00292 	0.01611 	0.00256 	1145.35 	1145.35 	1145.35 	0	0	1	-180	180;
    215	217	0.00020 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    216	173	0.01961 	0.05517 	0.00118 	314.20 	314.20 	314.20 	0	0	1	-180	180;
    216	215	0.00439 	0.14760 	0.00000 	401.40 	401.40 	401.40 	1	0	1	-180	180;
    218	175	0.00406 	0.00885 	0.00135 	786.40 	786.40 	786.40 	0	0	1	-180	180;
    219	2	0.01210 	0.02175 	0.00067 	916.50 	916.50 	916.50 	0	0	1	-180	180;
    219	23	0.01315 	0.02547 	0.00153 	389.30 	389.30 	389.30 	0	0	1	-180	180;
    220	48	0.00244 	0.01272 	0.00634 	3823.80 	3823.80 	3823.80 	0	0	1	-180	180;
    221	204	0.00879 	0.02099 	0.00109 	764.20 	764.20 	764.20 	0	0	1	-180	180;
    222	224	0.00024 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    223	222	0.00066 	0.01843 	0.00000 	2723.25 	2723.25 	2723.25 	1.025	0	1	-180	180;
    223	229	0.01749 	0.05033 	0.00089 	425.55 	425.55 	425.55 	0	0	1	-180	180;
    224	228	0.00222 	0.01044 	0.00568 	1636.40 	1636.40 	1636.40 	0	0	1	-180	180;
    225	203	0.00223 	0.01400 	0.01334 	1239.95 	1239.95 	1239.95 	0	0	1	-180	180;
    225	224	0.00212 	0.01206 	0.00524 	1129.90 	1129.90 	1129.90 	0	0	1	-180	180;
    226	227	0.02272 	0.05806 	0.00242 	390.35 	390.35 	390.35 	0	0	1	-180	180;
    227	58	0.00992 	0.01953 	0.00981 	479.50 	479.50 	479.50 	0	0	1	-180	180;
    227	161	0.00738 	0.01473 	0.00060 	764.90 	764.90 	764.90 	0	0	1	-180	180;
    228	53	0.00128 	0.00551 	0.00740 	4394.40 	4394.40 	4394.40 	0	0	1	-180	180;
    229	199	0.01807 	0.04141 	0.00262 	312.55 	312.55 	312.55 	0	0	1	-180	180;
    229	228	0.00238 	0.06430 	0.00000 	1294.95 	1294.95 	1294.95 	1.05	0	1	-180	180;
    230	236	0.04492 	0.09696 	0.00492 	264.20 	264.20 	264.20 	0	0	1	-180	180;
    231	234	0.00030 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    232	231	0.00014 	0.00911 	0.00000 	7983.90 	7983.90 	7983.90 	1.05	0	1	-180	180;
    233	186	0.00855 	0.01778 	0.00072 	1048.30 	1048.30 	1048.30 	0	0	1	-180	180;
    233	201	0.02140 	0.04842 	0.00311 	362.70 	362.70 	362.70 	0	0	1	-180	180;
    233	232	0.00253 	0.06978 	0.00000 	1297.50 	1297.50 	1297.50 	1.025	0	1	-180	180;
    235	232	0.00271 	0.01783 	0.01300 	1039.50 	1039.50 	1039.50 	0	0	1	-180	180;
    236	235	0.00321 	0.08250 	0.00000 	823.70 	823.70 	823.70 	1.025	0	1	-180	180;
    237	244	0.00610 	0.01940 	0.00101 	311.65 	311.65 	311.65 	0	0	1	-180	180;
    237	255	0.01748 	0.03540 	0.00266 	325.35 	325.35 	325.35 	0	0	1	-180	180;
    239	265	0.01811 	0.04801 	0.00084 	447.80 	447.80 	447.80 	0	0	1	-180	180;
    240	89	0.00052 	0.00321 	0.00151 	4409.60 	4409.60 	4409.60 	0	0	1	-180	180;
    240	247	0.00149 	0.00989 	0.00833 	2402.20 	2402.20 	2402.20 	0	0	1	-180	180;
    241	104	0.00810 	0.01993 	0.00133 	683.50 	683.50 	683.50 	0	0	1	-180	180;
    241	240	0.00612 	0.21359 	0.00000 	342.90 	342.90 	342.90 	1.05	0	1	-180	180;
    241	244	0.00924 	0.02922 	0.00270 	450.25 	450.25 	450.25 	0	0	1	-180	180;
    242	238	0.01039 	0.02500 	0.00169 	680.40 	680.40 	680.40 	0	0	1	-180	180;
    242	244	0.02658 	0.06133 	0.00227 	344.00 	344.00 	344.00 	0	0	1	-180	180;
    242	255	0.00931 	0.02189 	0.00031 	723.20 	723.20 	723.20 	0	0	1	-180	180;
    243	240	0.00282 	0.01596 	0.00598 	1099.65 	1099.65 	1099.65 	0	0	1	-180	180;
    244	243	0.00171 	0.04952 	0.00000 	1307.40 	1307.40 	1307.40 	1	0	1	-180	180;
    245	249	0.00636 	0.01345 	0.00034 	844.30 	844.30 	844.30 	0	0	1	-180	180;
    246	29	0.01140 	0.02562 	0.00144 	417.30 	417.30 	417.30 	0	0	1	-180	180;
    247	555	0.00099 	0.00632 	0.00234 	2388.10 	2388.10 	2388.10 	0	0	1	-180	180;
    248	250	0.00027 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    248	548	0.00060 	0.00325 	0.00121 	3098.95 	3098.95 	3098.95 	0	0	1	-180	180;
    248	564	0.00367 	0.01844 	0.00807 	959.50 	959.50 	959.50 	0	0	1	-180	180;
    249	248	0.00085 	0.02637 	0.00000 	2088.20 	2088.20 	2088.20 	1.025	0	1	-180	180;
    251	248	0.00149 	0.01122 	0.01397 	1042.95 	1042.95 	1042.95 	0	0	1	-180	180;
    251	253	0.00024 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    251	564	0.00143 	0.00821 	0.00649 	981.30 	981.30 	981.30 	0	0	1	-180	180;
    252	251	0.00593 	0.14290 	0.00000 	375.90 	375.90 	375.90 	1.025	0	1	-180	180;
    254	256	0.00027 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    255	241	0.01550 	0.04461 	0.00153 	341.00 	341.00 	341.00 	0	0	1	-180	180;
    255	254	0.00757 	0.18976 	0.00000 	357.25 	357.25 	357.25 	1.05	0	1	-180	180;
    256	247	0.00100 	0.00683 	0.00407 	2339.70 	2339.70 	2339.70 	0	0	1	-180	180;
    257	96	0.00060 	0.00715 	0.10479 	6066.75 	6066.75 	6066.75 	0	0	1	-180	180;
    257	210	0.00113 	0.01175 	0.28496 	6049.05 	6049.05 	6049.05 	0	0	1	-180	180;
    257	259	0.00023 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    258	257	0.00012 	0.00812 	0.00000 	8659.80 	8659.80 	8659.80 	1.05	0	1	-180	180;
    258	266	0.00085 	0.00499 	0.00265 	4262.10 	4262.10 	4262.10 	0	0	1	-180	180;
    258	268	0.00504 	0.02996 	0.01053 	2122.30 	2122.30 	2122.30 	0	0	1	-180	180;
    260	273	0.00315 	0.00814 	0.00305 	740.00 	740.00 	740.00 	0	0	1	-180	180;
    261	258	0.00385 	0.02018 	0.01447 	973.90 	973.90 	973.90 	0	0	1	-180	180;
    261	322	0.00534 	0.02437 	0.01016 	1068.55 	1068.55 	1068.55 	0	0	1	-180	180;
    262	109	0.00551 	0.01823 	0.00078 	711.90 	711.90 	711.90 	0	0	1	-180	180;
    262	261	0.00623 	0.21371 	0.00000 	499.65 	499.65 	499.65 	1.05	0	1	-180	180;
    263	269	0.01150 	0.02824 	0.00153 	264.75 	264.75 	264.75 	0	0	1	-180	180;
    263	280	0.00741 	0.02144 	0.00040 	692.40 	692.40 	692.40 	0	0	1	-180	180;
    264	266	0.00030 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    265	260	0.00627 	0.01302 	0.00046 	1210.05 	1210.05 	1210.05 	0	0	1	-180	180;
    265	264	0.00061 	0.01673 	0.00000 	2886.50 	2886.50 	2886.50 	1.025	0	1	-180	180;
    265	271	0.01040 	0.02092 	0.00339 	699.20 	699.20 	699.20 	0	0	1	-180	180;
    266	272	0.00171 	0.00839 	0.00351 	2404.80 	2404.80 	2404.80 	0	0	1	-180	180;
    267	273	0.00801 	0.01811 	0.00058 	745.00 	745.00 	745.00 	0	0	1	-180	180;
    268	39	0.00417 	0.02546 	0.00936 	1208.70 	1208.70 	1208.70 	0	0	1	-180	180;
    268	270	0.00024 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    268	281	0.00337 	0.01783 	0.00606 	1554.25 	1554.25 	1554.25 	0	0	1	-180	180;
    269	113	0.00534 	0.01479 	0.00111 	692.00 	692.00 	692.00 	0	0	1	-180	180;
    269	268	0.00170 	0.05455 	0.00000 	1429.05 	1429.05 	1429.05 	1	0	1	-180	180;
    269	276	0.00804 	0.02305 	0.00121 	664.10 	664.10 	664.10 	0	0	1	-180	180;
    272	251	0.00114 	0.00685 	0.00183 	2368.10 	2368.10 	2368.10 	0	0	1	-180	180;
    272	274	0.00027 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    273	242	0.01438 	0.03610 	0.00194 	302.45 	302.45 	302.45 	0	0	1	-180	180;
    273	272	0.00157 	0.05607 	0.00000 	1313.10 	1313.10 	1313.10 	1.05	0	1	-180	180;
    273	557	0.00857 	0.02410 	0.00195 	717.50 	717.50 	717.50 	0	0	1	-180	180;
    275	283	0.02309 	0.05053 	0.00258 	376.70 	376.70 	376.70 	0	0	1	-180	180;
    276	41	0.00715 	0.02203 	0.00207 	837.30 	837.30 	837.30 	0	0	1	-180	180;
    277	109	0.04320 	0.07195 	0.00654 	278.85 	278.85 	278.85 	0	0	1	-180	180;
    277	282	0.01378 	0.03573 	0.00253 	293.10 	293.10 	293.10 	0	0	1	-180	180;
    278	210	0.00065 	0.00796 	0.17925 	5763.75 	5763.75 	5763.75 	0	0	1	-180	180;
    278	257	0.00039 	0.00501 	0.12164 	6691.25 	6691.25 	6691.25 	0	0	1	-180	180;
    279	278	0.00009 	0.00700 	0.00000 	8124.30 	8124.30 	8124.30 	1	0	1	-180	180;
    279	281	0.00021 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    280	279	0.00205 	0.07068 	0.00000 	1328.40 	1328.40 	1328.40 	1	0	1	-180	180;
    280	282	0.00420 	0.01087 	0.00834 	389.70 	389.70 	389.70 	0	0	1	-180	180;
    281	39	0.00112 	0.00893 	0.00464 	3733.50 	3733.50 	3733.50 	0	0	1	-180	180;
    284	285	0.00022 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    286	284	0.02747 	0.07543 	0.00251 	317.70 	317.70 	317.70 	0	0	1	-180	180;
    286	301	0.07504 	0.21334 	0.00362 	252.05 	252.05 	252.05 	0	0	1	-180	180;
    287	300	0.00210 	0.01360 	0.02168 	1239.05 	1239.05 	1239.05 	0	0	1	-180	180;
    288	318	0.01713 	0.03479 	0.01489 	448.60 	448.60 	448.60 	0	0	1	-180	180;
    288	355	0.02580 	0.06339 	0.00218 	451.65 	451.65 	451.65 	0	0	1	-180	180;
    289	291	0.00026 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    290	288	0.01944 	0.05362 	0.00168 	306.50 	306.50 	306.50 	0	0	1	-180	180;
    290	289	0.00165 	0.04843 	0.00000 	1293.15 	1293.15 	1293.15 	1.05	0	1	-180	180;
    290	301	0.02449 	0.06154 	0.00383 	678.20 	678.20 	678.20 	0	0	1	-180	180;
    290	354	0.03564 	0.07674 	0.00189 	267.00 	267.00 	267.00 	0	0	1	-180	180;
    291	319	0.00438 	0.02913 	0.01515 	1095.50 	1095.50 	1095.50 	0	0	1	-180	180;
    292	294	0.00029 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    292	1202	0.01079 	0.05275 	0.01280 	957.50 	957.50 	957.50 	0	0	1	-180	180;
    292	1205	0.00977 	0.05413 	0.01608 	1032.90 	1032.90 	1032.90 	0	0	1	-180	180;
    293	292	0.00486 	0.17725 	0.00000 	367.30 	367.30 	367.30 	1	0	1	-180	180;
    295	300	0.00147 	0.00806 	0.00738 	907.60 	907.60 	907.60 	0	0	1	-180	180;
    295	319	0.00617 	0.04299 	0.01790 	1307.95 	1307.95 	1307.95 	0	0	1	-180	180;
    296	298	0.00022 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    296	304	0.00225 	0.01686 	0.00915 	1000.15 	1000.15 	1000.15 	0	0	1	-180	180;
    296	593	0.00142 	0.01116 	0.02452 	2347.30 	2347.30 	2347.30 	0	0	1	-180	180;
    297	296	0.00268 	0.07019 	0.00000 	1308.30 	1308.30 	1308.30 	1.025	0	1	-180	180;
    297	299	0.01491 	0.03867 	0.00448 	509.95 	509.95 	509.95 	0	0	1	-180	180;
    297	305	0.02140 	0.04911 	0.00214 	373.70 	373.70 	373.70 	0	0	1	-180	180;
    299	301	0.01609 	0.03025 	0.00483 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    302	1205	0.00390 	0.01918 	0.01870 	1503.95 	1503.95 	1503.95 	0	0	1	-180	180;
    304	306	0.00021 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    304	566	0.00666 	0.03255 	0.00629 	1534.05 	1534.05 	1534.05 	0	0	1	-180	180;
    305	303	0.00529 	0.01133 	0.00095 	707.70 	707.70 	707.70 	0	0	1	-180	180;
    305	304	0.00141 	0.04107 	0.00000 	1442.25 	1442.25 	1442.25 	1	0	1	-180	180;
    305	375	0.03617 	0.07315 	0.00230 	273.35 	273.35 	273.35 	0	0	1	-180	180;
    307	303	0.03500 	0.08075 	0.00357 	526.05 	526.05 	526.05 	0	0	1	-180	180;
    308	370	0.00102 	0.00514 	0.00310 	3744.00 	3744.00 	3744.00 	0	0	1	-180	180;
    309	311	0.00025 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    309	315	0.00039 	0.00188 	0.00309 	6197.40 	6197.40 	6197.40 	0	0	1	-180	180;
    309	359	0.00119 	0.00526 	0.00220 	3718.65 	3718.65 	3718.65 	0	0	1	-180	180;
    309	365	0.00344 	0.01990 	0.00550 	930.80 	930.80 	930.80 	0	0	1	-180	180;
    310	284	0.01261 	0.03544 	0.00361 	563.10 	563.10 	563.10 	0	0	1	-180	180;
    310	309	0.00132 	0.04916 	0.00000 	1391.70 	1391.70 	1391.70 	1.01875	0	1	-180	180;
    312	316	0.00030 	0.00379 	0.05686 	14898.95 	14898.95 	14898.95 	0	0	1	-180	180;
    312	565	0.00088 	0.00998 	0.19493 	7064.25 	7064.25 	7064.25 	0	0	1	-180	180;
    312	598	0.00019 	0.00212 	0.06091 	6296.35 	6296.35 	6296.35 	0	0	1	-180	180;
    313	312	0.00012 	0.00689 	0.00000 	9318.75 	9318.75 	9318.75 	1.025	0	1	-180	180;
    313	315	0.00021 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    314	286	0.01114 	0.02513 	0.00189 	705.80 	705.80 	705.80 	0	0	1	-180	180;
    314	313	0.00159 	0.05752 	0.00000 	1469.25 	1469.25 	1469.25 	1.025	0	1	-180	180;
    315	287	0.00268 	0.01513 	0.00607 	2545.85 	2545.85 	2545.85 	0	0	1	-180	180;
    316	1327	0.00062 	0.00694 	0.13510 	16161.80 	16161.80 	16161.80 	0	0	1	-180	180;
    317	316	0.00057 	0.03243 	0.00000 	3320.60 	3320.60 	3320.60 	1.05	0	1	-180	180;
    317	319	0.00029 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    318	317	0.00078 	0.02262 	0.00000 	2070.40 	2070.40 	2070.40 	1.025	0	1	-180	180;
    318	374	0.06421 	0.12868 	0.00412 	307.75 	307.75 	307.75 	0	0	1	-180	180;
    319	302	0.00349 	0.02454 	0.01139 	1335.75 	1335.75 	1335.75 	0	0	1	-180	180;
    320	332	0.01526 	0.04261 	0.00322 	316.10 	316.10 	316.10 	0	0	1	-180	180;
    320	383	0.01242 	0.02367 	0.00115 	311.75 	311.75 	311.75 	0	0	1	-180	180;
    321	352	0.01880 	0.05196 	0.00236 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    322	106	0.00140 	0.01035 	0.00341 	2359.50 	2359.50 	2359.50 	0	0	1	-180	180;
    322	324	0.00021 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    322	334	0.00326 	0.01797 	0.01094 	1052.90 	1052.90 	1052.90 	0	0	1	-180	180;
    323	94	0.00703 	0.01833 	0.00042 	1240.20 	1240.20 	1240.20 	0	0	1	-180	180;
    323	322	0.00092 	0.03088 	0.00000 	2012.40 	2012.40 	2012.40 	1.025	0	1	-180	180;
    325	327	0.00028 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    325	566	0.00596 	0.02499 	0.00735 	3879.15 	3879.15 	3879.15 	0	0	1	-180	180;
    326	325	0.00536 	0.17112 	0.00000 	432.90 	432.90 	432.90 	1.025	0	1	-180	180;
    328	326	0.03851 	0.10467 	0.00501 	431.50 	431.50 	431.50 	0	0	1	-180	180;
    328	329	0.05411 	0.09795 	0.00705 	263.95 	263.95 	263.95 	0	0	1	-180	180;
    328	377	0.05898 	0.15103 	0.00396 	277.95 	277.95 	277.95 	0	0	1	-180	180;
    330	320	0.02143 	0.04114 	0.00113 	224.20 	224.20 	224.20 	0	0	1	-180	180;
    330	332	0.02143 	0.05267 	0.00549 	305.45 	305.45 	305.45 	0	0	1	-180	180;
    330	360	0.09615 	0.25104 	0.00758 	302.75 	302.75 	302.75 	0	0	1	-180	180;
    331	333	0.00024 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    331	380	0.00297 	0.01533 	0.01371 	1090.20 	1090.20 	1090.20 	0	0	1	-180	180;
    331	382	0.00212 	0.01328 	0.00531 	1139.15 	1139.15 	1139.15 	0	0	1	-180	180;
    332	117	0.01145 	0.02790 	0.00199 	377.05 	377.05 	377.05 	0	0	1	-180	180;
    332	331	0.00084 	0.03054 	0.00000 	2015.60 	2015.60 	2015.60 	1	0	1	-180	180;
    334	106	0.00119 	0.00509 	0.00776 	2395.30 	2395.30 	2395.30 	0	0	1	-180	180;
    334	331	0.00336 	0.02123 	0.00853 	1441.20 	1441.20 	1441.20 	0	0	1	-180	180;
    334	336	0.00028 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    335	334	0.00547 	0.18233 	0.00000 	389.85 	389.85 	389.85 	1.05	0	1	-180	180;
    337	312	0.00046 	0.00618 	0.11833 	6170.35 	6170.35 	6170.35 	0	0	1	-180	180;
    338	337	0.00052 	0.03080 	0.00000 	2665.35 	2665.35 	2665.35 	1	0	1	-180	180;
    338	342	0.00399 	0.02247 	0.00803 	1213.65 	1213.65 	1213.65 	0	0	1	-180	180;
    338	359	0.00110 	0.00620 	0.00229 	2641.10 	2641.10 	2641.10 	0	0	1	-180	180;
    339	331	0.00029 	0.00145 	0.01121 	3813.60 	3813.60 	3813.60 	0	0	1	-180	180;
    339	370	0.00079 	0.00418 	0.03006 	4945.80 	4945.80 	4945.80 	0	0	1	-180	180;
    339	382	0.00577 	0.02887 	0.01483 	1482.15 	1482.15 	1482.15 	0	0	1	-180	180;
    340	338	0.00387 	0.01848 	0.00505 	1117.55 	1117.55 	1117.55 	0	0	1	-180	180;
    340	370	0.00297 	0.01352 	0.00637 	917.30 	917.30 	917.30 	0	0	1	-180	180;
    341	343	0.00736 	0.02055 	0.00082 	786.45 	786.45 	786.45 	0	0	1	-180	180;
    341	349	0.02825 	0.06465 	0.00174 	508.45 	508.45 	508.45 	0	0	1	-180	180;
    341	379	0.00873 	0.02041 	0.00093 	724.40 	724.40 	724.40 	0	0	1	-180	180;
    342	340	0.00433 	0.01838 	0.00434 	968.35 	968.35 	968.35 	0	0	1	-180	180;
    342	344	0.00025 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    343	342	0.00136 	0.04475 	0.00000 	1309.35 	1309.35 	1309.35 	1	0	1	-180	180;
    343	349	0.01495 	0.03637 	0.00195 	352.60 	352.60 	352.60 	0	0	1	-180	180;
    343	366	0.01554 	0.03818 	0.00226 	262.70 	262.70 	262.70 	0	0	1	-180	180;
    345	346	0.04357 	0.11074 	0.00360 	280.15 	280.15 	280.15 	0	0	1	-180	180;
    345	502	0.09402 	0.22253 	0.01446 	308.15 	308.15 	308.15 	0	0	1	-180	180;
    346	381	0.08718 	0.23058 	0.00545 	252.85 	252.85 	252.85 	0	0	1	-180	180;
    347	325	0.00698 	0.03762 	0.01446 	3933.60 	3933.60 	3933.60 	0	0	1	-180	180;
    347	376	0.01497 	0.09246 	0.03240 	1571.80 	1571.80 	1571.80 	0	0	1	-180	180;
    348	342	0.00217 	0.01201 	0.00533 	1255.45 	1255.45 	1255.45 	0	0	1	-180	180;
    348	350	0.00026 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    349	348	0.00533 	0.17548 	0.00000 	361.15 	361.15 	361.15 	1.05	0	1	-180	180;
    351	332	0.02611 	0.03335 	0.00096 	495.35 	495.35 	495.35 	0	0	1	-180	180;
    352	366	0.03032 	0.08425 	0.00661 	404.95 	404.95 	404.95 	0	0	1	-180	180;
    352	371	0.00770 	0.02057 	0.00526 	665.80 	665.80 	665.80 	0	0	1	-180	180;
    353	767	0.02545 	0.04848 	0.00302 	679.20 	679.20 	679.20 	0	0	1	-180	180;
    354	318	0.00895 	0.02427 	0.00090 	666.70 	666.70 	666.70 	0	0	1	-180	180;
    355	293	0.00636 	0.02021 	0.00247 	308.80 	308.80 	308.80 	0	0	1	-180	180;
    356	353	0.01050 	0.03079 	0.00489 	532.10 	532.10 	532.10 	0	0	1	-180	180;
    356	378	0.01401 	0.03408 	0.00659 	536.55 	536.55 	536.55 	0	0	1	-180	180;
    357	309	0.00210 	0.00903 	0.00373 	2353.50 	2353.50 	2353.50 	0	0	1	-180	180;
    357	348	0.00521 	0.02877 	0.01066 	1268.35 	1268.35 	1268.35 	0	0	1	-180	180;
    358	310	0.01991 	0.04609 	0.00156 	503.65 	503.65 	503.65 	0	0	1	-180	180;
    358	314	0.00974 	0.02194 	0.00136 	684.60 	684.60 	684.60 	0	0	1	-180	180;
    360	600	0.00796 	0.02053 	0.00067 	268.70 	268.70 	268.70 	0	0	1	-180	180;
    361	308	0.00101 	0.00640 	0.00422 	3919.35 	3919.35 	3919.35 	0	0	1	-180	180;
    362	307	0.02812 	0.07604 	0.00193 	406.65 	406.65 	406.65 	0	0	1	-180	180;
    362	361	0.00329 	0.10819 	0.00000 	816.50 	816.50 	816.50 	1	0	1	-180	180;
    363	365	0.00021 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    364	363	0.00193 	0.05559 	0.00000 	1416.30 	1416.30 	1416.30 	1	0	1	-180	180;
    365	368	0.00288 	0.02069 	0.00897 	1348.75 	1348.75 	1348.75 	0	0	1	-180	180;
    366	371	0.01822 	0.05201 	0.00244 	272.00 	272.00 	272.00 	0	0	1	-180	180;
    366	519	0.01110 	0.02732 	0.00241 	6463.00 	6463.00 	6463.00 	0	0	1	-180	180;
    367	105	0.00117 	0.01269 	0.31494 	8352.70 	8352.70 	8352.70 	0	0	1	-180	180;
    367	369	0.00026 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    367	565	0.00058 	0.00649 	0.12273 	10357.70 	10357.70 	10357.70 	0	0	1	-180	180;
    368	367	0.00059 	0.03364 	0.00000 	1907.95 	1907.95 	1907.95 	1.01875	0	1	-180	180;
    370	338	0.00120 	0.00699 	0.00617 	2661.60 	2661.60 	2661.60 	0	0	1	-180	180;
    370	372	0.00029 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    371	370	0.00387 	0.13050 	0.00000 	437.40 	437.40 	437.40 	1.05	0	1	-180	180;
    371	373	0.02018 	0.04849 	0.00460 	378.40 	378.40 	378.40 	0	0	1	-180	180;
    373	297	0.02466 	0.05837 	0.00119 	730.20 	730.20 	730.20 	0	0	1	-180	180;
    373	364	0.03252 	0.06783 	0.00378 	574.55 	574.55 	574.55 	0	0	1	-180	180;
    375	374	0.03114 	0.08595 	0.00418 	270.20 	270.20 	270.20 	0	0	1	-180	180;
    376	418	0.00562 	0.03532 	0.06303 	1683.20 	1683.20 	1683.20 	0	0	1	-180	180;
    377	1324	0.07761 	0.21471 	0.01160 	315.55 	315.55 	315.55 	0	0	1	-180	180;
    378	293	0.01753 	0.04197 	0.00086 	246.60 	246.60 	246.60 	0	0	1	-180	180;
    378	355	0.01481 	0.03737 	0.00134 	290.95 	290.95 	290.95 	0	0	1	-180	180;
    378	767	0.02140 	0.05081 	0.00323 	717.20 	717.20 	717.20 	0	0	1	-180	180;
    379	351	0.02932 	0.07909 	0.00305 	388.05 	388.05 	388.05 	0	0	1	-180	180;
    382	380	0.00232 	0.01135 	0.02595 	982.55 	982.55 	982.55 	0	0	1	-180	180;
    382	384	0.00026 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    383	332	0.00951 	0.02198 	0.00418 	353.40 	353.40 	353.40 	0	0	1	-180	180;
    383	382	0.00619 	0.18035 	0.00000 	364.70 	364.70 	364.70 	1.05	0	1	-180	180;
    385	442	0.02978 	0.05205 	0.00223 	235.20 	235.20 	235.20 	0	0	1	-180	180;
    385	444	0.01772 	0.04353 	0.00281 	297.35 	297.35 	297.35 	0	0	1	-180	180;
    386	388	0.00024 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    386	402	0.00427 	0.02707 	0.00914 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    386	452	0.00073 	0.00483 	0.01213 	2866.20 	2866.20 	2866.20 	0	0	1	-180	180;
    386	456	0.00162 	0.00868 	0.02229 	1216.35 	1216.35 	1216.35 	0	0	1	-180	180;
    386	580	0.00159 	0.00816 	0.01300 	4356.45 	4356.45 	4356.45 	0	0	1	-180	180;
    387	386	0.00641 	0.16988 	0.00000 	349.50 	349.50 	349.50 	1.025	0	1	-180	180;
    389	385	0.06047 	0.11710 	0.00209 	322.75 	322.75 	322.75 	0	0	1	-180	180;
    389	442	0.04325 	0.11876 	0.00184 	324.70 	324.70 	324.70 	0	0	1	-180	180;
    390	412	0.01611 	0.04592 	0.00233 	259.25 	259.25 	259.25 	0	0	1	-180	180;
    390	510	0.02256 	0.06376 	0.00125 	299.45 	299.45 	299.45 	0	0	1	-180	180;
    390	586	0.01580 	0.03518 	0.00162 	354.40 	354.40 	354.40 	0	0	1	-180	180;
    391	390	0.03364 	0.08760 	0.00249 	308.85 	308.85 	308.85 	0	0	1	-180	180;
    391	413	0.00534 	0.01533 	0.00862 	766.30 	766.30 	766.30 	0	0	1	-180	180;
    391	445	0.01548 	0.04529 	0.00800 	260.85 	260.85 	260.85 	0	0	1	-180	180;
    391	510	0.01337 	0.03095 	0.00241 	890.90 	890.90 	890.90 	0	0	1	-180	180;
    392	412	0.02965 	0.06491 	0.00337 	289.45 	289.45 	289.45 	0	0	1	-180	180;
    393	417	0.05851 	0.14108 	0.00818 	276.15 	276.15 	276.15 	0	0	1	-180	180;
    393	510	0.07286 	0.13910 	0.00515 	313.75 	313.75 	313.75 	0	0	1	-180	180;
    394	389	0.03181 	0.08576 	0.00248 	250.35 	250.35 	250.35 	0	0	1	-180	180;
    395	397	0.00028 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    395	437	0.00179 	0.01914 	0.29472 	5640.60 	5640.60 	5640.60 	0	0	1	-180	180;
    395	460	0.00105 	0.01313 	0.23998 	5384.40 	5384.40 	5384.40 	0	0	1	-180	180;
    396	395	0.00056 	0.03447 	0.00000 	1639.95 	1639.95 	1639.95 	1.05	0	1	-180	180;
    396	408	0.00215 	0.01327 	0.00507 	1292.00 	1292.00 	1292.00 	0	0	1	-180	180;
    396	466	0.00696 	0.04289 	0.03168 	1225.70 	1225.70 	1225.70 	0	0	1	-180	180;
    396	491	0.00714 	0.03901 	0.06594 	1103.30 	1103.30 	1103.30 	0	0	1	-180	180;
    398	396	0.00293 	0.01608 	0.01975 	1040.95 	1040.95 	1040.95 	0	0	1	-180	180;
    399	589	0.00058 	0.00701 	0.12141 	5442.20 	5442.20 	5442.20 	0	0	1	-180	180;
    400	399	0.00061 	0.02966 	0.00000 	2273.85 	2273.85 	2273.85 	1.025	0	1	-180	180;
    400	402	0.00020 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    401	400	0.00485 	0.14415 	0.00000 	476.30 	476.30 	476.30 	1.025	0	1	-180	180;
    401	433	0.10564 	0.20394 	0.00414 	293.20 	293.20 	293.20 	0	0	1	-180	180;
    401	455	0.03427 	0.06988 	0.00675 	474.45 	474.45 	474.45 	0	0	1	-180	180;
    402	411	0.00749 	0.03272 	0.01939 	1250.00 	1250.00 	1250.00 	0	0	1	-180	180;
    402	436	0.00861 	0.04388 	0.02712 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    403	387	0.00787 	0.02208 	0.00278 	240.85 	240.85 	240.85 	0	0	1	-180	180;
    403	412	0.02501 	0.05923 	0.00168 	285.35 	285.35 	285.35 	0	0	1	-180	180;
    403	586	0.02585 	0.08196 	0.00330 	325.35 	325.35 	325.35 	0	0	1	-180	180;
    404	415	0.02888 	0.07482 	0.00237 	283.35 	283.35 	283.35 	0	0	1	-180	180;
    404	442	0.05377 	0.12978 	0.00458 	345.45 	345.45 	345.45 	0	0	1	-180	180;
    404	497	0.02418 	0.05161 	0.00359 	211.10 	211.10 	211.10 	0	0	1	-180	180;
    405	394	0.01759 	0.03837 	0.00207 	367.50 	367.50 	367.50 	0	0	1	-180	180;
    406	408	0.00024 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    407	405	0.02870 	0.06969 	0.00273 	388.40 	388.40 	388.40 	0	0	1	-180	180;
    407	406	0.00251 	0.07038 	0.00000 	1274.25 	1274.25 	1274.25 	1.025	0	1	-180	180;
    407	453	0.03411 	0.08624 	0.00202 	369.85 	369.85 	369.85 	0	0	1	-180	180;
    408	414	0.00212 	0.01569 	0.00868 	1140.15 	1140.15 	1140.15 	0	0	1	-180	180;
    409	451	0.03157 	0.08543 	0.00261 	416.35 	416.35 	416.35 	0	0	1	-180	180;
    410	391	0.03423 	0.07314 	0.00146 	622.25 	622.25 	622.25 	0	0	1	-180	180;
    410	423	0.02496 	0.07144 	0.00188 	470.20 	470.20 	470.20 	0	0	1	-180	180;
    411	449	0.00845 	0.05981 	0.01787 	1300.00 	1300.00 	1300.00 	0	0	1	-180	180;
    412	413	0.04355 	0.08953 	0.00445 	346.95 	346.95 	346.95 	0	0	1	-180	180;
    413	385	0.02162 	0.03916 	0.00126 	909.50 	909.50 	909.50 	0	0	1	-180	180;
    413	387	0.04220 	0.09462 	0.00438 	321.50 	321.50 	321.50 	0	0	1	-180	180;
    414	441	0.00260 	0.01800 	0.02242 	1240.30 	1240.30 	1240.30 	0	0	1	-180	180;
    414	585	0.00462 	0.01929 	0.01025 	2601.20 	2601.20 	2601.20 	0	0	1	-180	180;
    415	421	0.07591 	0.20292 	0.00498 	392.35 	392.35 	392.35 	0	0	1	-180	180;
    417	416	0.03795 	0.08787 	0.00362 	260.80 	260.80 	260.80 	0	0	1	-180	180;
    418	420	0.00026 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    418	425	0.00881 	0.03757 	0.02216 	1115.70 	1115.70 	1115.70 	0	0	1	-180	180;
    419	416	0.08748 	0.17600 	0.00458 	300.60 	300.60 	300.60 	0	0	1	-180	180;
    419	418	0.00392 	0.12146 	0.00000 	325.00 	325.00 	325.00 	1	0	1	-180	180;
    421	426	0.01887 	0.04912 	0.00203 	738.20 	738.20 	738.20 	0	0	1	-180	180;
    422	439	0.02030 	0.11719 	0.04582 	966.00 	966.00 	966.00 	0	0	1	-180	180;
    422	517	0.00907 	0.04543 	0.00873 	1129.55 	1129.55 	1129.55 	0	0	1	-180	180;
    423	422	0.00138 	0.04549 	0.00000 	1295.25 	1295.25 	1295.25 	1.025	0	1	-180	180;
    424	427	0.00025 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    424	493	0.00067 	0.00797 	0.14837 	6050.70 	6050.70 	6050.70 	0	0	1	-180	180;
    424	508	0.00069 	0.00955 	0.16233 	7304.80 	7304.80 	7304.80 	0	0	1	-180	180;
    424	589	0.00116 	0.01261 	0.18551 	5825.50 	5825.50 	5825.50 	0	0	1	-180	180;
    425	424	0.00042 	0.02511 	0.00000 	1928.30 	1928.30 	1928.30 	1.0125	0	1	-180	180;
    426	425	0.00127 	0.04179 	0.00000 	1244.70 	1244.70 	1244.70 	1.0125	0	1	-180	180;
    428	430	0.00021 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    428	436	0.00387 	0.02796 	0.01358 	1214.40 	1214.40 	1214.40 	0	0	1	-180	180;
    429	428	0.00556 	0.16386 	0.00000 	342.55 	342.55 	342.55 	1	0	1	-180	180;
    432	431	0.00022 	0.01167 	0.00000 	1993.65 	1993.65 	1993.65 	1.0125	0	1	-180	180;
    432	1039	0.00864 	0.03017 	0.04338 	1107.90 	1107.90 	1107.90 	0	0	1	-180	180;
    433	450	0.03480 	0.10953 	0.00409 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    434	429	0.02534 	0.06820 	0.00139 	248.80 	248.80 	248.80 	0	0	1	-180	180;
    434	1031	0.05497 	0.11502 	0.00522 	326.25 	326.25 	326.25 	0	0	1	-180	180;
    434	1036	0.01709 	0.05358 	0.00526 	736.10 	736.10 	736.10 	0	0	1	-180	180;
    435	437	0.00028 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    436	435	0.00037 	0.02308 	0.00000 	2750.00 	2750.00 	2750.00 	1.025	0	1	-180	180;
    438	1030	0.04524 	0.10219 	0.00388 	303.40 	303.40 	303.40 	0	0	1	-180	180;
    438	1031	0.02991 	0.08232 	0.00261 	289.50 	289.50 	289.50 	0	0	1	-180	180;
    440	439	0.00541 	0.15466 	0.00000 	336.50 	336.50 	336.50 	1.025	0	1	-180	180;
    440	451	0.04292 	0.11005 	0.00834 	279.25 	279.25 	279.25 	0	0	1	-180	180;
    441	443	0.00029 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    442	441	0.00192 	0.05975 	0.00000 	1292.55 	1292.55 	1292.55 	0.95	0	1	-180	180;
    442	444	0.01008 	0.03058 	0.00530 	322.00 	322.00 	322.00 	0	0	1	-180	180;
    445	393	0.01876 	0.05052 	0.00214 	283.70 	283.70 	283.70 	0	0	1	-180	180;
    445	421	0.03000 	0.09000 	0.00000 	475.00 	475.00 	475.00 	0	0	1	-180	180;
    445	510	0.04484 	0.09090 	0.00242 	342.60 	342.60 	342.60 	0	0	1	-180	180;
    446	392	0.03908 	0.09264 	0.00855 	284.50 	284.50 	284.50 	0	0	1	-180	180;
    446	393	0.04998 	0.12089 	0.00605 	217.90 	217.90 	217.90 	0	0	1	-180	180;
    447	449	0.00028 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    448	447	0.00631 	0.16440 	0.00000 	446.05 	446.05 	446.05 	1.05	0	1	-180	180;
    448	1036	0.02071 	0.05993 	0.00160 	339.35 	339.35 	339.35 	0	0	1	-180	180;
    449	505	0.00667 	0.03954 	0.09592 	1021.50 	1021.50 	1021.50 	0	0	1	-180	180;
    449	1035	0.00302 	0.01843 	0.00471 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    450	448	0.01075 	0.03257 	0.00266 	299.40 	299.40 	299.40 	0	0	1	-180	180;
    450	1036	0.04120 	0.10421 	0.00336 	307.30 	307.30 	307.30 	0	0	1	-180	180;
    451	405	0.02981 	0.06604 	0.00208 	406.15 	406.15 	406.15 	0	0	1	-180	180;
    452	398	0.00237 	0.01993 	0.00597 	1156.30 	1156.30 	1156.30 	0	0	1	-180	180;
    452	408	0.00392 	0.01833 	0.00796 	1187.15 	1187.15 	1187.15 	0	0	1	-180	180;
    452	454	0.00027 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    453	452	0.00764 	0.23224 	0.00000 	400.10 	400.10 	400.10 	1.025	0	1	-180	180;
    455	409	0.02972 	0.08594 	0.00531 	307.70 	307.70 	307.70 	0	0	1	-180	180;
    455	457	0.04040 	0.08454 	0.00323 	296.80 	296.80 	296.80 	0	0	1	-180	180;
    456	458	0.00029 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    457	409	0.01049 	0.02916 	0.00069 	737.80 	737.80 	737.80 	0	0	1	-180	180;
    457	456	0.00086 	0.03323 	0.00000 	1254.45 	1254.45 	1254.45 	1.025	0	1	-180	180;
    461	460	0.00029 	0.02113 	0.00000 	2150.35 	2150.35 	2150.35 	1.025	0	1	-180	180;
    461	463	0.00025 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    462	459	0.02528 	0.07340 	0.00744 	342.20 	342.20 	342.20 	0	0	1	-180	180;
    462	461	0.00156 	0.05342 	0.00000 	1319.40 	1319.40 	1319.40 	1.025	0	1	-180	180;
    462	476	0.03596 	0.09210 	0.00303 	311.60 	311.60 	311.60 	0	0	1	-180	180;
    464	465	0.00022 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    465	462	0.00741 	0.02093 	0.00172 	459.60 	459.60 	459.60 	0	0	1	-180	180;
    465	467	0.04749 	0.09352 	0.00341 	301.05 	301.05 	301.05 	0	0	1	-180	180;
    465	469	0.01018 	0.03330 	0.00514 	411.80 	411.80 	411.80 	0	0	1	-180	180;
    466	468	0.00028 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    467	462	0.01336 	0.03050 	0.00767 	342.90 	342.90 	342.90 	0	0	1	-180	180;
    467	466	0.00110 	0.03604 	0.00000 	1243.20 	1243.20 	1243.20 	1.025	0	1	-180	180;
    467	492	0.03292 	0.07048 	0.00287 	348.00 	348.00 	348.00 	0	0	1	-180	180;
    469	459	0.01964 	0.04314 	0.00276 	271.20 	271.20 	271.20 	0	0	1	-180	180;
    469	471	0.02890 	0.07073 	0.00307 	293.20 	293.20 	293.20 	0	0	1	-180	180;
    469	476	0.00727 	0.02606 	0.00146 	263.10 	263.10 	263.10 	0	0	1	-180	180;
    469	479	0.01058 	0.02613 	0.00169 	358.15 	358.15 	358.15 	0	0	1	-180	180;
    470	475	0.00800 	0.04333 	0.01388 	1040.10 	1040.10 	1040.10 	0	0	1	-180	180;
    471	472	0.04443 	0.08037 	0.00470 	298.35 	298.35 	298.35 	0	0	1	-180	180;
    471	479	0.01581 	0.04548 	0.00127 	361.45 	361.45 	361.45 	0	0	1	-180	180;
    472	473	0.04423 	0.09456 	0.01290 	322.10 	322.10 	322.10 	0	0	1	-180	180;
    472	483	0.06505 	0.14890 	0.00411 	354.00 	354.00 	354.00 	0	0	1	-180	180;
    474	481	0.00071 	0.00774 	0.23690 	5201.00 	5201.00 	5201.00 	0	0	1	-180	180;
    475	474	0.00037 	0.01796 	0.00000 	1874.65 	1874.65 	1874.65 	1.025	0	1	-180	180;
    476	477	0.02711 	0.06797 	0.00116 	302.05 	302.05 	302.05 	0	0	1	-180	180;
    478	470	0.00364 	0.02083 	0.01016 	956.20 	956.20 	956.20 	0	0	1	-180	180;
    478	480	0.00030 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    478	482	0.00529 	0.03559 	0.00980 	1116.10 	1116.10 	1116.10 	0	0	1	-180	180;
    478	494	0.01563 	0.09230 	0.02318 	1024.75 	1024.75 	1024.75 	0	0	1	-180	180;
    479	476	0.02458 	0.04743 	0.00172 	314.20 	314.20 	314.20 	0	0	1	-180	180;
    479	478	0.00151 	0.04224 	0.00000 	1344.30 	1344.30 	1344.30 	1	0	1	-180	180;
    481	460	0.00048 	0.00517 	0.13854 	4816.50 	4816.50 	4816.50 	0	0	1	-180	180;
    481	484	0.00020 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    481	493	0.00081 	0.00912 	0.19516 	5645.55 	5645.55 	5645.55 	0	0	1	-180	180;
    482	481	0.00022 	0.01391 	0.00000 	1983.30 	1983.30 	1983.30 	1	0	1	-180	180;
    483	482	0.00501 	0.16245 	0.00000 	386.30 	386.30 	386.30 	1	0	1	-180	180;
    485	488	0.05785 	0.15079 	0.00277 	289.40 	289.40 	289.40 	0	0	1	-180	180;
    486	415	0.03830 	0.11010 	0.00638 	327.55 	327.55 	327.55 	0	0	1	-180	180;
    486	502	0.11190 	0.24153 	0.00565 	299.10 	299.10 	299.10 	0	0	1	-180	180;
    487	489	0.00024 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    487	494	0.00575 	0.03629 	0.01483 	1401.35 	1401.35 	1401.35 	0	0	1	-180	180;
    488	486	0.01625 	0.04358 	0.00241 	370.30 	370.30 	370.30 	0	0	1	-180	180;
    488	487	0.00164 	0.04920 	0.00000 	1325.55 	1325.55 	1325.55 	1.05	0	1	-180	180;
    488	502	0.05857 	0.15172 	0.01441 	348.25 	348.25 	348.25 	0	0	1	-180	180;
    490	486	0.05064 	0.16104 	0.00225 	233.75 	233.75 	233.75 	0	0	1	-180	180;
    490	488	0.03078 	0.07085 	0.00195 	321.75 	321.75 	321.75 	0	0	1	-180	180;
    491	463	0.00424 	0.02784 	0.00972 	956.70 	956.70 	956.70 	0	0	1	-180	180;
    492	462	0.02575 	0.07450 	0.00367 	309.70 	309.70 	309.70 	0	0	1	-180	180;
    492	485	0.03454 	0.07658 	0.00324 	421.10 	421.10 	421.10 	0	0	1	-180	180;
    493	495	0.00022 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    494	493	0.00041 	0.02301 	0.00000 	2208.85 	2208.85 	2208.85 	1	0	1	-180	180;
    496	494	0.00681 	0.02658 	0.02349 	987.60 	987.60 	987.60 	0	0	1	-180	180;
    497	496	0.00677 	0.24742 	0.00000 	379.10 	379.10 	379.10 	0.95	0	1	-180	180;
    498	487	0.02197 	0.08114 	0.02400 	961.55 	961.55 	961.55 	0	0	1	-180	180;
    498	500	0.01009 	0.06364 	0.01789 	1007.60 	1007.60 	1007.60 	0	0	1	-180	180;
    499	424	0.00067 	0.00727 	0.18428 	6002.80 	6002.80 	6002.80 	0	0	1	-180	180;
    499	501	0.00022 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    500	347	0.00185 	0.00935 	0.02072 	3892.95 	3892.95 	3892.95 	0	0	1	-180	180;
    500	499	0.00015 	0.00879 	0.00000 	7577.10 	7577.10 	7577.10 	1.00625	0	1	-180	180;
    503	471	0.09930 	0.28902 	0.00611 	266.60 	266.60 	266.60 	0	0	1	-180	180;
    503	472	0.04183 	0.12578 	0.00631 	254.80 	254.80 	254.80 	0	0	1	-180	180;
    504	505	0.00026 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    506	1029	0.04855 	0.11939 	0.00594 	283.10 	283.10 	283.10 	0	0	1	-180	180;
    506	1038	0.00935 	0.01778 	0.00155 	371.30 	371.30 	371.30 	0	0	1	-180	180;
    506	1040	0.02407 	0.06000 	0.00182 	351.20 	351.20 	351.20 	0	0	1	-180	180;
    507	1047	0.02339 	0.05097 	0.00835 	359.10 	359.10 	359.10 	0	0	1	-180	180;
    508	511	0.00079 	0.04456 	0.00000 	2173.45 	2173.45 	2173.45 	1.03125	0	1	-180	180;
    508	512	0.00050 	0.02347 	0.00000 	2162.65 	2162.65 	2162.65 	1.03125	0	1	-180	180;
    508	513	0.00039 	0.02524 	0.00000 	2152.30 	2152.30 	2152.30 	1.03125	0	1	-180	180;
    508	514	0.00041 	0.02604 	0.00000 	2150.15 	2150.15 	2150.15 	1.03125	0	1	-180	180;
    508	515	0.00036 	0.02259 	0.00000 	2143.60 	2143.60 	2143.60 	1.03125	0	1	-180	180;
    508	516	0.00085 	0.04258 	0.00000 	2135.70 	2135.70 	2135.70 	1.03125	0	1	-180	180;
    508	589	0.00030 	0.00325 	0.05739 	7410.20 	7410.20 	7410.20 	0	0	1	-180	180;
    509	508	0.00071 	0.03623 	0.00000 	2304.30 	2304.30 	2304.30 	1.025	0	1	-180	180;
    509	517	0.00029 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    510	509	0.00101 	0.03606 	0.00000 	1960.80 	1960.80 	1960.80 	1.025	0	1	-180	180;
    510	586	0.01913 	0.04899 	0.00386 	336.00 	336.00 	336.00 	0	0	1	-180	180;
    517	580	0.00118 	0.00665 	0.00136 	2186.15 	2186.15 	2186.15 	0	0	1	-180	180;
    517	585	0.00367 	0.02007 	0.00918 	1027.95 	1027.95 	1027.95 	0	0	1	-180	180;
    518	519	0.00030 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    520	522	0.00024 	0.01133 	0.00000 	5320.90 	5320.90 	5320.90 	1	0	1	-180	180;
    520	523	0.00020 	0.01300 	0.00000 	5320.90 	5320.90 	5320.90 	1	0	1	-180	180;
    520	524	0.00020 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    521	71	0.00800 	0.05000 	0.00000 	1000.00 	1000.00 	1000.00 	0	0	1	-180	180;
    521	520	0.00046 	0.02763 	0.00000 	1945.10 	1945.10 	1945.10 	1.025	0	1	-180	180;
    521	534	0.00044 	0.00196 	0.00208 	1904.65 	1904.65 	1904.65 	0	0	1	-180	180;
    521	538	0.00025 	0.00160 	0.00087 	2734.50 	2734.50 	2734.50 	0	0	1	-180	180;
    524	52	0.00036 	0.00432 	0.10576 	6360.05 	6360.05 	6360.05 	0	0	1	-180	180;
    525	526	0.00028 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    526	49	0.02018 	0.05352 	0.00306 	304.70 	304.70 	304.70 	0	0	1	-180	180;
    526	56	0.01509 	0.04122 	0.00330 	304.85 	304.85 	304.85 	0	0	1	-180	180;
    527	529	0.00094 	0.02787 	0.00000 	1591.20 	1591.20 	1591.20 	1	0	1	-180	180;
    527	530	0.00207 	0.04450 	0.00000 	1591.20 	1591.20 	1591.20 	1.1	0	1	-180	180;
    527	531	0.00098 	0.03159 	0.00000 	1591.20 	1591.20 	1591.20 	1.09375	0	1	-180	180;
    527	532	0.00143 	0.04254 	0.00000 	1591.20 	1591.20 	1591.20 	1.1	0	1	-180	180;
    527	533	0.00170 	0.04730 	0.00000 	1591.20 	1591.20 	1591.20 	1.1	0	1	-180	180;
    527	534	0.00020 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    528	527	0.00199 	0.05799 	0.00000 	1305.15 	1305.15 	1305.15 	0.99375	0	1	-180	180;
    535	536	0.00055 	0.01955 	0.00000 	2613.00 	2613.00 	2613.00 	1	0	1	-180	180;
    535	537	0.00047 	0.01546 	0.00000 	2613.00 	2613.00 	2613.00 	1	0	1	-180	180;
    535	538	0.00022 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    538	534	0.00036 	0.00208 	0.00074 	2698.90 	2698.90 	2698.90 	0	0	1	-180	180;
    539	540	0.00027 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    540	82	0.09635 	0.19098 	0.00681 	279.40 	279.40 	279.40 	0	0	1	-180	180;
    541	542	0.00222 	0.05955 	0.00000 	1129.25 	1129.25 	1129.25 	1.0625	0	1	-180	180;
    541	543	0.00125 	0.04047 	0.00000 	1129.25 	1129.25 	1129.25 	1.05	0	1	-180	180;
    541	544	0.00128 	0.04155 	0.00000 	1129.25 	1129.25 	1129.25 	1.05	0	1	-180	180;
    541	545	0.00172 	0.05403 	0.00000 	1129.25 	1129.25 	1129.25 	1.05625	0	1	-180	180;
    541	546	0.00109 	0.03047 	0.00000 	1129.25 	1129.25 	1129.25 	1.04375	0	1	-180	180;
    541	547	0.00085 	0.02515 	0.00000 	1129.25 	1129.25 	1129.25 	1.0375	0	1	-180	180;
    541	548	0.00027 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    548	247	0.00304 	0.01481 	0.00535 	1043.35 	1043.35 	1043.35 	0	0	1	-180	180;
    549	551	0.00012 	0.00815 	0.00000 	8000.00 	8000.00 	8000.00 	1	0	1	-180	180;
    549	552	0.00012 	0.00655 	0.00000 	7020.00 	7020.00 	7020.00 	1	0	1	-180	180;
    549	553	0.00028 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    550	549	0.00073 	0.04169 	0.00000 	2025.25 	2025.25 	2025.25 	1.0125	0	1	-180	180;
    550	1174	0.00437 	0.02803 	0.01086 	1698.40 	1698.40 	1698.40 	0	0	1	-180	180;
    553	1164	0.00050 	0.00616 	0.10732 	5544.40 	5544.40 	5544.40 	0	0	1	-180	180;
    553	1327	0.00121 	0.01536 	0.39001 	5788.20 	5788.20 	5788.20 	0	0	1	-180	180;
    554	555	0.00022 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    555	1	0.00090 	0.00412 	0.00295 	3997.35 	3997.35 	3997.35 	0	0	1	-180	180;
    556	558	0.00236 	0.06439 	0.00000 	889.20 	889.20 	889.20 	1.05625	0	1	-180	180;
    556	559	0.00135 	0.04015 	0.00000 	889.20 	889.20 	889.20 	1.0375	0	1	-180	180;
    556	560	0.00331 	0.07401 	0.00000 	889.20 	889.20 	889.20 	1.0625	0	1	-180	180;
    556	561	0.00211 	0.07193 	0.00000 	889.20 	889.20 	889.20 	1.05625	0	1	-180	180;
    556	562	0.00157 	0.04902 	0.00000 	889.20 	889.20 	889.20 	1.04375	0	1	-180	180;
    556	563	0.00329 	0.08936 	0.00000 	889.20 	889.20 	889.20 	1.06875	0	1	-180	180;
    556	564	0.00024 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    557	246	0.00836 	0.02018 	0.00104 	646.35 	646.35 	646.35 	0	0	1	-180	180;
    557	556	0.00133 	0.03441 	0.00000 	2026.20 	2026.20 	2026.20 	1.05	0	1	-180	180;
    564	86	0.00092 	0.00564 	0.00434 	4269.60 	4269.60 	4269.60 	0	0	1	-180	180;
    565	105	0.00031 	0.00399 	0.10046 	21445.35 	21445.35 	21445.35 	0	0	1	-180	180;
    565	567	0.00020 	0.01222 	0.00000 	4618.25 	4618.25 	4618.25 	1.075	0	1	-180	180;
    565	568	0.00014 	0.00788 	0.00000 	4618.25 	4618.25 	4618.25 	1.0625	0	1	-180	180;
    565	569	0.00019 	0.01261 	0.00000 	4618.25 	4618.25 	4618.25 	1.075	0	1	-180	180;
    565	570	0.00025 	0.01186 	0.00000 	4618.25 	4618.25 	4618.25 	1.075	0	1	-180	180;
    565	571	0.00014 	0.00924 	0.00000 	4618.25 	4618.25 	4618.25 	1	0	1	-180	180;
    565	572	0.00015 	0.00976 	0.00000 	4618.25 	4618.25 	4618.25 	1	0	1	-180	180;
    565	1476	0.00064 	0.00724 	0.21963 	15612.40 	15612.40 	15612.40 	0	0	1	-180	180;
    566	361	0.00250 	0.01292 	0.00770 	4008.00 	4008.00 	4008.00 	0	0	1	-180	180;
    566	565	0.00051 	0.02537 	0.00000 	3088.15 	3088.15 	3088.15 	1.05	0	1	-180	180;
    573	574	0.00281 	0.09104 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	575	0.00304 	0.08683 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	576	0.00250 	0.07737 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	577	0.00203 	0.05199 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	578	0.00163 	0.05261 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	579	0.00159 	0.04592 	0.00000 	806.00 	806.00 	806.00 	1.03125	0	1	-180	180;
    573	580	0.00023 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    580	418	0.02094 	0.07898 	0.01976 	1083.00 	1083.00 	1083.00 	0	0	1	-180	180;
    580	585	0.00489 	0.03043 	0.00618 	1052.15 	1052.15 	1052.15 	0	0	1	-180	180;
    581	583	0.00025 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    582	75	0.08378 	0.18727 	0.00360 	380.25 	380.25 	380.25 	0	0	1	-180	180;
    582	581	0.00507 	0.16653 	0.00000 	403.45 	403.45 	403.45 	1	0	1	-180	180;
    583	76	0.01142 	0.06850 	0.01700 	771.55 	771.55 	771.55 	0	0	1	-180	180;
    584	587	0.00111 	0.05557 	0.00000 	1753.25 	1753.25 	1753.25 	1.0625	0	1	-180	180;
    584	588	0.00056 	0.02565 	0.00000 	1711.10 	1711.10 	1711.10 	1.0375	0	1	-180	180;
    584	589	0.00030 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    585	584	0.00037 	0.02359 	0.00000 	2420.60 	2420.60 	2420.60 	1.025	0	1	-180	180;
    586	392	0.02753 	0.06942 	0.00166 	349.00 	349.00 	349.00 	0	0	1	-180	180;
    586	412	0.00866 	0.01920 	0.00104 	774.80 	774.80 	774.80 	0	0	1	-180	180;
    586	585	0.00081 	0.02504 	0.00000 	2236.40 	2236.40 	2236.40 	1.00625	0	1	-180	180;
    590	591	0.00021 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    591	310	0.00996 	0.02757 	0.00111 	657.10 	657.10 	657.10 	0	0	1	-180	180;
    591	360	0.01025 	0.01930 	0.00073 	776.35 	776.35 	776.35 	0	0	1	-180	180;
    592	594	0.00022 	0.01617 	0.00000 	2228.90 	2228.90 	2228.90 	1.0375	0	1	-180	180;
    592	595	0.00046 	0.02960 	0.00000 	2226.75 	2226.75 	2226.75 	1	0	1	-180	180;
    592	596	0.00038 	0.01980 	0.00000 	2222.25 	2222.25 	2222.25 	1.0375	0	1	-180	180;
    592	597	0.00050 	0.02448 	0.00000 	2205.15 	2205.15 	2205.15 	1.0375	0	1	-180	180;
    592	598	0.00029 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    593	287	0.00100 	0.00535 	0.00276 	3398.80 	3398.80 	3398.80 	0	0	1	-180	180;
    593	592	0.00016 	0.00929 	0.00000 	7675.50 	7675.50 	7675.50 	1	0	1	-180	180;
    598	337	0.00048 	0.00630 	0.18716 	6334.60 	6334.60 	6334.60 	0	0	1	-180	180;
    598	1366	0.00196 	0.02176 	0.41997 	8325.40 	8325.40 	8325.40 	0	0	1	-180	180;
    599	600	0.00021 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    600	519	0.01052 	0.02515 	0.00180 	269.00 	269.00 	269.00 	0	0	1	-180	180;
    601	602	0.04555 	0.10164 	0.00276 	354.85 	354.85 	354.85 	0	0	1	-180	180;
    601	616	0.02528 	0.05983 	0.00138 	514.85 	514.85 	514.85 	0	0	1	-180	180;
    602	1118	0.03824 	0.09362 	0.00593 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    603	616	0.02088 	0.05148 	0.00145 	465.70 	465.70 	465.70 	0	0	1	-180	180;
    603	665	0.01565 	0.03483 	0.00390 	223.80 	223.80 	223.80 	0	0	1	-180	180;
    603	1144	0.02252 	0.06808 	0.00585 	271.15 	271.15 	271.15 	0	0	1	-180	180;
    603	1147	0.01997 	0.03537 	0.00318 	672.20 	672.20 	672.20 	0	0	1	-180	180;
    604	619	0.00334 	0.02441 	0.03356 	1012.60 	1012.60 	1012.60 	0	0	1	-180	180;
    604	630	0.00265 	0.01323 	0.01593 	1240.35 	1240.35 	1240.35 	0	0	1	-180	180;
    605	604	0.00781 	0.19056 	0.00000 	461.70 	461.70 	461.70 	1.05	0	1	-180	180;
    605	607	0.00023 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    606	605	0.00298 	0.07207 	0.00000 	1388.55 	1388.55 	1388.55 	1.05	0	1	-180	180;
    606	629	0.02896 	0.07547 	0.00360 	290.65 	290.65 	290.65 	0	0	1	-180	180;
    607	1807	0.00902 	0.03497 	0.00282 	599.75 	599.75 	599.75 	0	0	1	-180	180;
    608	634	0.00838 	0.02398 	0.00225 	669.70 	669.70 	669.70 	0	0	1	-180	180;
    608	674	0.01689 	0.03885 	0.00076 	288.90 	288.90 	288.90 	0	0	1	-180	180;
    609	612	0.00025 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    609	1128	0.00118 	0.01194 	0.36377 	6065.50 	6065.50 	6065.50 	0	0	1	-180	180;
    609	1998	0.00062 	0.00766 	0.14701 	6151.50 	6151.50 	6151.50 	0	0	1	-180	180;
    610	604	0.00131 	0.00807 	0.00290 	2554.00 	2554.00 	2554.00 	0	0	1	-180	180;
    610	609	0.00006 	0.00394 	0.00000 	8355.30 	8355.30 	8355.30 	1.025	0	1	-180	180;
    610	623	0.00274 	0.01535 	0.01427 	2581.80 	2581.80 	2581.80 	0	0	1	-180	180;
    611	606	0.00638 	0.01482 	0.00126 	704.60 	704.60 	704.60 	0	0	1	-180	180;
    611	610	0.00092 	0.03203 	0.00000 	2218.20 	2218.20 	2218.20 	1.025	0	1	-180	180;
    611	628	0.01150 	0.02819 	0.00089 	709.10 	709.10 	709.10 	0	0	1	-180	180;
    611	659	0.02686 	0.05251 	0.00285 	452.15 	452.15 	452.15 	0	0	1	-180	180;
    611	664	0.00963 	0.02392 	0.00049 	685.30 	685.30 	685.30 	0	0	1	-180	180;
    613	624	0.01532 	0.03431 	0.00165 	337.30 	337.30 	337.30 	0	0	1	-180	180;
    614	1146	0.00416 	0.02430 	0.00988 	1018.05 	1018.05 	1018.05 	0	0	1	-180	180;
    615	614	0.00203 	0.05442 	0.00000 	1296.90 	1296.90 	1296.90 	1.05	0	1	-180	180;
    615	617	0.00022 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    616	615	0.00233 	0.06003 	0.00000 	820.60 	820.60 	820.60 	1.025	0	1	-180	180;
    617	1797	0.00815 	0.03342 	0.00403 	667.50 	667.50 	667.50 	0	0	1	-180	180;
    618	601	0.00662 	0.01796 	0.00072 	682.50 	682.50 	682.50 	0	0	1	-180	180;
    620	619	0.00586 	0.16052 	0.00000 	400.30 	400.30 	400.30 	1	0	1	-180	180;
    620	622	0.00025 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    621	613	0.02821 	0.07753 	0.00295 	296.95 	296.95 	296.95 	0	0	1	-180	180;
    621	620	0.00180 	0.05261 	0.00000 	934.25 	934.25 	934.25 	1	0	1	-180	180;
    622	1811	0.02387 	0.08917 	0.01293 	632.10 	632.10 	632.10 	0	0	1	-180	180;
    623	614	0.00725 	0.03906 	0.01216 	1021.65 	1021.65 	1021.65 	0	0	1	-180	180;
    624	618	0.00815 	0.02439 	0.00085 	801.25 	801.25 	801.25 	0	0	1	-180	180;
    624	623	0.00116 	0.03301 	0.00000 	2116.80 	2116.80 	2116.80 	1.025	0	1	-180	180;
    624	657	0.03080 	0.08458 	0.00409 	330.50 	330.50 	330.50 	0	0	1	-180	180;
    625	632	0.01915 	0.05881 	0.00262 	250.35 	250.35 	250.35 	0	0	1	-180	180;
    626	648	0.05246 	0.14204 	0.00814 	315.70 	315.70 	315.70 	0	0	1	-180	180;
    627	690	0.01016 	0.04784 	0.03434 	1119.25 	1119.25 	1119.25 	0	0	1	-180	180;
    628	606	0.01759 	0.03522 	0.00133 	359.25 	359.25 	359.25 	0	0	1	-180	180;
    628	638	0.01447 	0.03193 	0.00290 	322.05 	322.05 	322.05 	0	0	1	-180	180;
    629	632	0.01163 	0.03836 	0.00117 	241.85 	241.85 	241.85 	0	0	1	-180	180;
    630	633	0.00021 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    631	630	0.00132 	0.04440 	0.00000 	1236.45 	1236.45 	1236.45 	1	0	1	-180	180;
    631	1791	0.00602 	0.02679 	0.00296 	655.85 	655.85 	655.85 	0	0	1	-180	180;
    631	1807	0.01494 	0.06746 	0.00609 	532.55 	532.55 	532.55 	0	0	1	-180	180;
    632	631	0.00198 	0.05746 	0.00000 	1402.60 	1402.60 	1402.60 	1	0	1	-180	180;
    632	1792	0.01156 	0.02999 	0.00182 	247.45 	247.45 	247.45 	0	0	1	-180	180;
    634	644	0.02923 	0.07283 	0.00147 	306.35 	306.35 	306.35 	0	0	1	-180	180;
    634	691	0.01146 	0.02970 	0.00078 	821.90 	821.90 	821.90 	0	0	1	-180	180;
    635	626	0.09243 	0.28008 	0.00513 	293.30 	293.30 	293.30 	0	0	1	-180	180;
    635	689	0.06253 	0.12809 	0.00502 	227.40 	227.40 	227.40 	0	0	1	-180	180;
    635	1808	0.03903 	0.08802 	0.00589 	269.20 	269.20 	269.20 	0	0	1	-180	180;
    636	635	0.05308 	0.13552 	0.00338 	243.95 	243.95 	243.95 	0	0	1	-180	180;
    637	610	0.00430 	0.02533 	0.00728 	1168.85 	1168.85 	1168.85 	0	0	1	-180	180;
    639	640	0.00023 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    639	642	0.02366 	0.05960 	0.00242 	509.55 	509.55 	509.55 	0	0	1	-180	180;
    639	643	0.01998 	0.04104 	0.01167 	296.15 	296.15 	296.15 	0	0	1	-180	180;
    639	745	0.01553 	0.03860 	0.01134 	546.15 	546.15 	546.15 	0	0	1	-180	180;
    641	627	0.01000 	0.04839 	0.01179 	1159.95 	1159.95 	1159.95 	0	0	1	-180	180;
    641	1446	0.00649 	0.03943 	0.01037 	1232.65 	1232.65 	1232.65 	0	0	1	-180	180;
    642	641	0.00062 	0.01949 	0.00000 	2008.40 	2008.40 	2008.40 	1.01875	0	1	-180	180;
    643	642	0.01770 	0.05106 	0.00434 	416.60 	416.60 	416.60 	0	0	1	-180	180;
    644	645	0.00028 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    644	1808	0.01585 	0.04311 	0.00088 	204.55 	204.55 	204.55 	0	0	1	-180	180;
    646	647	0.00028 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    646	688	0.02366 	0.05994 	0.00310 	673.60 	673.60 	673.60 	0	0	1	-180	180;
    648	642	0.00861 	0.02383 	0.00142 	675.90 	675.90 	675.90 	0	0	1	-180	180;
    648	649	0.00023 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    650	652	0.00026 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    650	1304	0.00321 	0.01654 	0.01191 	2738.60 	2738.60 	2738.60 	0	0	1	-180	180;
    651	650	0.00060 	0.02023 	0.00000 	2010.60 	2010.60 	2010.60 	1	0	1	-180	180;
    653	651	0.00207 	0.00568 	0.00081 	1182.60 	1182.60 	1182.60 	0	0	1	-180	180;
    653	666	0.01066 	0.02576 	0.00112 	727.30 	727.30 	727.30 	0	0	1	-180	180;
    654	650	0.00190 	0.01418 	0.00573 	1059.15 	1059.15 	1059.15 	0	0	1	-180	180;
    654	673	0.00248 	0.01528 	0.00776 	1151.35 	1151.35 	1151.35 	0	0	1	-180	180;
    654	1268	0.00887 	0.04957 	0.01848 	1266.25 	1266.25 	1266.25 	0	0	1	-180	180;
    655	1422	0.00350 	0.02247 	0.01898 	934.05 	934.05 	934.05 	0	0	1	-180	180;
    656	655	0.00614 	0.18269 	0.00000 	348.50 	348.50 	348.50 	1	0	1	-180	180;
    656	699	0.01540 	0.03648 	0.00087 	692.40 	692.40 	692.40 	0	0	1	-180	180;
    656	1153	0.03269 	0.08139 	0.00456 	334.15 	334.15 	334.15 	0	0	1	-180	180;
    657	1147	0.01733 	0.04337 	0.00174 	529.05 	529.05 	529.05 	0	0	1	-180	180;
    658	660	0.00026 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    659	608	0.01193 	0.02560 	0.00417 	440.75 	440.75 	440.75 	0	0	1	-180	180;
    659	658	0.00134 	0.04383 	0.00000 	1263.90 	1263.90 	1263.90 	1.05	0	1	-180	180;
    659	1353	0.00895 	0.02173 	0.00725 	1100.00 	1100.00 	1100.00 	0	0	1	-180	180;
    660	610	0.00215 	0.01900 	0.00800 	1976.15 	1976.15 	1976.15 	0	0	1	-180	180;
    660	673	0.00292 	0.01639 	0.01192 	1227.70 	1227.70 	1227.70 	0	0	1	-180	180;
    661	663	0.00026 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    662	661	0.00076 	0.02411 	0.00000 	1258.65 	1258.65 	1258.65 	1.05	0	1	-180	180;
    662	666	0.01265 	0.02967 	0.00079 	421.85 	421.85 	421.85 	0	0	1	-180	180;
    662	668	0.02819 	0.07683 	0.00143 	256.50 	256.50 	256.50 	0	0	1	-180	180;
    663	637	0.00299 	0.01822 	0.00907 	936.50 	936.50 	936.50 	0	0	1	-180	180;
    664	1808	0.04663 	0.11015 	0.00619 	408.45 	408.45 	408.45 	0	0	1	-180	180;
    665	1144	0.01869 	0.04837 	0.00166 	294.95 	294.95 	294.95 	0	0	1	-180	180;
    666	668	0.00805 	0.02013 	0.00248 	367.45 	367.45 	367.45 	0	0	1	-180	180;
    667	668	0.00022 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    668	1143	0.02207 	0.05048 	0.00122 	384.60 	384.60 	384.60 	0	0	1	-180	180;
    669	651	0.01759 	0.04693 	0.00275 	619.80 	619.80 	619.80 	0	0	1	-180	180;
    669	653	0.01546 	0.02952 	0.00171 	352.65 	352.65 	352.65 	0	0	1	-180	180;
    669	704	0.01245 	0.03137 	0.00254 	522.65 	522.65 	522.65 	0	0	1	-180	180;
    670	697	0.03300 	0.08007 	0.00596 	586.60 	586.60 	586.60 	0	0	1	-180	180;
    670	1110	0.04134 	0.11183 	0.00522 	376.40 	376.40 	376.40 	0	0	1	-180	180;
    670	1138	0.00637 	0.02030 	0.00208 	727.20 	727.20 	727.20 	0	0	1	-180	180;
    670	1158	0.02228 	0.05244 	0.00185 	692.20 	692.20 	692.20 	0	0	1	-180	180;
    671	685	0.03972 	0.11333 	0.00458 	341.70 	341.70 	341.70 	0	0	1	-180	180;
    671	1265	0.01319 	0.03162 	0.00269 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    672	677	0.00228 	0.01393 	0.00263 	812.30 	812.30 	812.30 	0	0	1	-180	180;
    672	678	0.00291 	0.01704 	0.00877 	971.40 	971.40 	971.40 	0	0	1	-180	180;
    673	675	0.00024 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    673	690	0.00559 	0.03439 	0.01286 	1102.60 	1102.60 	1102.60 	0	0	1	-180	180;
    674	673	0.00730 	0.22209 	0.00000 	282.05 	282.05 	282.05 	1.02	0	1	-180	180;
    676	702	0.03324 	0.08414 	0.00529 	268.00 	268.00 	268.00 	0	0	1	-180	180;
    676	1434	0.01406 	0.03421 	0.00250 	444.80 	444.80 	444.80 	0	0	1	-180	180;
    677	703	0.00291 	0.02014 	0.01390 	1253.70 	1253.70 	1253.70 	0	0	1	-180	180;
    678	680	0.00028 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    679	678	0.00294 	0.08959 	0.00000 	284.40 	284.40 	284.40 	1.025	0	1	-180	180;
    679	681	0.02919 	0.07890 	0.00432 	270.25 	270.25 	270.25 	0	0	1	-180	180;
    682	676	0.00997 	0.02383 	0.00284 	275.40 	275.40 	275.40 	0	0	1	-180	180;
    683	686	0.00849 	0.02118 	0.00074 	792.80 	792.80 	792.80 	0	0	1	-180	180;
    684	1304	0.00307 	0.02129 	0.00751 	996.90 	996.90 	996.90 	0	0	1	-180	180;
    685	684	0.00694 	0.23194 	0.00000 	397.60 	397.60 	397.60 	1	0	1	-180	180;
    685	689	0.00646 	0.01929 	0.00542 	316.75 	316.75 	316.75 	0	0	1	-180	180;
    686	671	0.01495 	0.04612 	0.00254 	439.05 	439.05 	439.05 	0	0	1	-180	180;
    686	1353	0.01406 	0.03407 	0.00095 	714.00 	714.00 	714.00 	0	0	1	-180	180;
    688	687	0.00139 	0.04697 	0.00000 	1344.45 	1344.45 	1344.45 	1.025	0	1	-180	180;
    690	687	0.00069 	0.00445 	0.01084 	2552.20 	2552.20 	2552.20 	0	0	1	-180	180;
    690	692	0.00030 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    691	690	0.00130 	0.04205 	0.00000 	1305.00 	1305.00 	1305.00 	1.025	0	1	-180	180;
    693	636	0.07661 	0.13377 	0.00563 	274.55 	274.55 	274.55 	0	0	1	-180	180;
    693	727	0.04436 	0.10264 	0.00437 	299.60 	299.60 	299.60 	0	0	1	-180	180;
    694	656	0.02980 	0.05867 	0.00195 	297.35 	297.35 	297.35 	0	0	1	-180	180;
    694	1143	0.01210 	0.03369 	0.00199 	295.30 	295.30 	295.30 	0	0	1	-180	180;
    695	703	0.00123 	0.00794 	0.02039 	2621.20 	2621.20 	2621.20 	0	0	1	-180	180;
    696	695	0.00153 	0.00874 	0.00322 	3149.90 	3149.90 	3149.90 	0	0	1	-180	180;
    696	1125	0.00030 	0.00212 	0.01499 	3149.05 	3149.05 	3149.05 	0	0	1	-180	180;
    697	696	0.00154 	0.04820 	0.00000 	1286.40 	1286.40 	1286.40 	1	0	1	-180	180;
    698	655	0.00279 	0.01855 	0.00573 	1176.70 	1176.70 	1176.70 	0	0	1	-180	180;
    698	695	0.00594 	0.03297 	0.00505 	934.15 	934.15 	934.15 	0	0	1	-180	180;
    698	700	0.00024 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    698	1220	0.00147 	0.00883 	0.01449 	4424.25 	4424.25 	4424.25 	0	0	1	-180	180;
    699	694	0.02122 	0.06493 	0.00117 	455.70 	455.70 	455.70 	0	0	1	-180	180;
    699	698	0.00048 	0.01598 	0.00000 	3062.50 	3062.50 	3062.50 	1.025	0	1	-180	180;
    699	704	0.00879 	0.02711 	0.01257 	505.05 	505.05 	505.05 	0	0	1	-180	180;
    699	1143	0.00522 	0.01101 	0.00160 	1217.10 	1217.10 	1217.10 	0	0	1	-180	180;
    701	699	0.03224 	0.07374 	0.00261 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    701	1434	0.09114 	0.23726 	0.00605 	298.50 	298.50 	298.50 	0	0	1	-180	180;
    703	663	0.00344 	0.02312 	0.02142 	1088.45 	1088.45 	1088.45 	0	0	1	-180	180;
    703	672	0.00212 	0.01274 	0.02530 	1363.60 	1363.60 	1363.60 	0	0	1	-180	180;
    703	1422	0.00215 	0.01366 	0.00509 	1162.50 	1162.50 	1162.50 	0	0	1	-180	180;
    704	703	0.00218 	0.06773 	0.00000 	783.40 	783.40 	783.40 	1.025	0	1	-180	180;
    705	708	0.00020 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    706	705	0.00022 	0.01279 	0.00000 	7516.50 	7516.50 	7516.50 	1.05	0	1	-180	180;
    706	713	0.00568 	0.03574 	0.01488 	899.45 	899.45 	899.45 	0	0	1	-180	180;
    706	721	0.00658 	0.03807 	0.01682 	1199.20 	1199.20 	1199.20 	0	0	1	-180	180;
    707	706	0.00147 	0.03790 	0.00000 	2013.40 	2013.40 	2013.40 	1.025	0	1	-180	180;
    707	717	0.00708 	0.01714 	0.00189 	690.20 	690.20 	690.20 	0	0	1	-180	180;
    707	738	0.01201 	0.03937 	0.00443 	271.85 	271.85 	271.85 	0	0	1	-180	180;
    708	1231	0.00097 	0.01121 	0.32859 	6089.80 	6089.80 	6089.80 	0	0	1	-180	180;
    709	717	0.02572 	0.06733 	0.00222 	276.10 	276.10 	276.10 	0	0	1	-180	180;
    710	711	0.00026 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    711	714	0.02270 	0.04507 	0.01724 	336.15 	336.15 	336.15 	0	0	1	-180	180;
    711	738	0.02368 	0.05586 	0.00473 	229.15 	229.15 	229.15 	0	0	1	-180	180;
    712	707	0.01074 	0.02815 	0.00185 	277.00 	277.00 	277.00 	0	0	1	-180	180;
    713	715	0.00022 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    714	709	0.04662 	0.10548 	0.00200 	318.10 	318.10 	318.10 	0	0	1	-180	180;
    714	713	0.00147 	0.05184 	0.00000 	1286.10 	1286.10 	1286.10 	1.025	0	1	-180	180;
    714	734	0.00313 	0.00987 	0.00087 	684.00 	684.00 	684.00 	0	0	1	-180	180;
    716	720	0.03855 	0.10029 	0.00370 	334.50 	334.50 	334.50 	0	0	1	-180	180;
    717	716	0.05126 	0.11545 	0.00251 	498.20 	498.20 	498.20 	0	0	1	-180	180;
    718	720	0.00789 	0.01656 	0.00058 	674.40 	674.40 	674.40 	0	0	1	-180	180;
    719	721	0.00026 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    720	719	0.00161 	0.05892 	0.00000 	1300.65 	1300.65 	1300.65 	1	0	1	-180	180;
    721	765	0.01132 	0.06271 	0.02452 	837.10 	837.10 	837.10 	0	0	1	-180	180;
    722	724	0.00027 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    723	722	0.00157 	0.04495 	0.00000 	1342.50 	1342.50 	1342.50 	1	0	1	-180	180;
    723	752	0.00978 	0.02648 	0.00240 	720.20 	720.20 	720.20 	0	0	1	-180	180;
    724	706	0.00755 	0.04567 	0.01080 	1141.45 	1141.45 	1141.45 	0	0	1	-180	180;
    724	735	0.00679 	0.03641 	0.03750 	1028.95 	1028.95 	1028.95 	0	0	1	-180	180;
    724	757	0.00960 	0.04657 	0.01669 	1250.00 	1250.00 	1250.00 	0	0	1	-180	180;
    726	639	0.03317 	0.07263 	0.00394 	250.40 	250.40 	250.40 	0	0	1	-180	180;
    726	741	0.03704 	0.09088 	0.00321 	235.05 	235.05 	235.05 	0	0	1	-180	180;
    726	1225	0.05360 	0.12434 	0.00305 	286.30 	286.30 	286.30 	0	0	1	-180	180;
    727	745	0.03174 	0.10212 	0.00340 	330.60 	330.60 	330.60 	0	0	1	-180	180;
    728	729	0.00024 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    728	739	0.00608 	0.03476 	0.02101 	1176.90 	1176.90 	1176.90 	0	0	1	-180	180;
    728	1224	0.00319 	0.02062 	0.00547 	1409.05 	1409.05 	1409.05 	0	0	1	-180	180;
    730	731	0.00029 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    730	733	0.01251 	0.02863 	0.00274 	770.30 	770.30 	770.30 	0	0	1	-180	180;
    730	743	0.00900 	0.02134 	0.00362 	907.30 	907.30 	907.30 	0	0	1	-180	180;
    732	713	0.00308 	0.02131 	0.02661 	1528.80 	1528.80 	1528.80 	0	0	1	-180	180;
    732	750	0.00978 	0.04975 	0.00955 	1109.00 	1109.00 	1109.00 	0	0	1	-180	180;
    732	751	0.00591 	0.03338 	0.03136 	1130.70 	1130.70 	1130.70 	0	0	1	-180	180;
    733	714	0.03974 	0.12546 	0.00220 	253.35 	253.35 	253.35 	0	0	1	-180	180;
    734	709	0.03605 	0.09481 	0.00124 	284.65 	284.65 	284.65 	0	0	1	-180	180;
    735	706	0.00349 	0.02205 	0.01357 	1133.85 	1133.85 	1133.85 	0	0	1	-180	180;
    735	713	0.00407 	0.02008 	0.01512 	1069.55 	1069.55 	1069.55 	0	0	1	-180	180;
    735	737	0.00021 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    736	712	0.01202 	0.03310 	0.00434 	460.80 	460.80 	460.80 	0	0	1	-180	180;
    736	733	0.02177 	0.06181 	0.00157 	382.05 	382.05 	382.05 	0	0	1	-180	180;
    736	735	0.00392 	0.12618 	0.00000 	493.05 	493.05 	493.05 	1.025	0	1	-180	180;
    736	738	0.02765 	0.04239 	0.00102 	301.65 	301.65 	301.65 	0	0	1	-180	180;
    739	713	0.00432 	0.03099 	0.02063 	1130.30 	1130.30 	1130.30 	0	0	1	-180	180;
    740	730	0.01033 	0.02748 	0.01030 	355.75 	355.75 	355.75 	0	0	1	-180	180;
    740	739	0.00727 	0.19139 	0.00000 	315.65 	315.65 	315.65 	1	0	1	-180	180;
    741	1351	0.04497 	0.11886 	0.00225 	282.35 	282.35 	282.35 	0	0	1	-180	180;
    742	743	0.00030 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    743	747	0.01394 	0.03806 	0.00207 	1161.90 	1161.90 	1161.90 	0	0	1	-180	180;
    744	745	0.00027 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    745	741	0.02791 	0.06974 	0.00168 	235.35 	235.35 	235.35 	0	0	1	-180	180;
    745	1225	0.01401 	0.03703 	0.00073 	735.60 	735.60 	735.60 	0	0	1	-180	180;
    746	748	0.00025 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    746	1446	0.00367 	0.01906 	0.00963 	2641.20 	2641.20 	2641.20 	0	0	1	-180	180;
    747	725	0.02965 	0.06172 	0.00278 	276.95 	276.95 	276.95 	0	0	1	-180	180;
    747	746	0.00044 	0.01366 	0.00000 	1990.00 	1990.00 	1990.00 	1.025	0	1	-180	180;
    749	740	0.04349 	0.10692 	0.00292 	412.80 	412.80 	412.80 	0	0	1	-180	180;
    750	746	0.00416 	0.01717 	0.01486 	1252.70 	1252.70 	1252.70 	0	0	1	-180	180;
    750	1224	0.00998 	0.03641 	0.01774 	1118.95 	1118.95 	1118.95 	0	0	1	-180	180;
    752	753	0.05485 	0.13438 	0.00396 	286.85 	286.85 	286.85 	0	0	1	-180	180;
    753	718	0.01821 	0.05091 	0.01710 	348.25 	348.25 	348.25 	0	0	1	-180	180;
    754	752	0.02683 	0.06812 	0.00101 	516.85 	516.85 	516.85 	0	0	1	-180	180;
    754	756	0.01966 	0.04122 	0.00197 	401.85 	401.85 	401.85 	0	0	1	-180	180;
    755	757	0.00029 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    756	755	0.00277 	0.08330 	0.00000 	1300.05 	1300.05 	1300.05 	1.02	0	1	-180	180;
    756	762	0.02006 	0.05509 	0.00320 	885.05 	885.05 	885.05 	0	0	1	-180	180;
    757	761	0.01097 	0.06346 	0.02357 	907.70 	907.70 	907.70 	0	0	1	-180	180;
    758	708	0.00157 	0.01912 	0.33217 	5567.35 	5567.35 	5567.35 	0	0	1	-180	180;
    758	760	0.00027 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    758	1164	0.00065 	0.00868 	0.14007 	6000.00 	6000.00 	6000.00 	0	0	1	-180	180;
    759	758	0.00040 	0.02488 	0.00000 	1965.55 	1965.55 	1965.55 	1.025	0	1	-180	180;
    759	1189	0.01961 	0.12787 	0.09425 	935.40 	935.40 	935.40 	0	0	1	-180	180;
    761	759	0.00538 	0.03640 	0.00784 	1054.00 	1054.00 	1054.00 	0	0	1	-180	180;
    762	764	0.12506 	0.25566 	0.00650 	227.10 	227.10 	227.10 	0	0	1	-180	180;
    762	766	0.04302 	0.12307 	0.00226 	245.75 	245.75 	245.75 	0	0	1	-180	180;
    762	1166	0.03013 	0.07345 	0.00165 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    763	756	0.02926 	0.07301 	0.00409 	370.95 	370.95 	370.95 	0	0	1	-180	180;
    763	766	0.02981 	0.07371 	0.01181 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    764	753	0.08481 	0.21239 	0.00701 	276.65 	276.65 	276.65 	0	0	1	-180	180;
    764	1185	0.10707 	0.25042 	0.00640 	237.45 	237.45 	237.45 	0	0	1	-180	180;
    765	1179	0.03618 	0.22481 	0.05406 	862.15 	862.15 	862.15 	0	0	1	-180	180;
    765	1385	0.01253 	0.08298 	0.02904 	937.25 	937.25 	937.25 	0	0	1	-180	180;
    766	1165	0.06971 	0.14584 	0.00613 	235.50 	235.50 	235.50 	0	0	1	-180	180;
    767	1203	0.02299 	0.05824 	0.00180 	427.20 	427.20 	427.20 	0	0	1	-180	180;
    768	770	0.00023 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    769	767	0.01506 	0.04277 	0.00132 	1393.05 	1393.05 	1393.05 	0	0	1	-180	180;
    769	768	0.00143 	0.03450 	0.00000 	1962.20 	1962.20 	1962.20 	1.025	0	1	-180	180;
    769	1200	0.02610 	0.05478 	0.00107 	763.70 	763.70 	763.70 	0	0	1	-180	180;
    770	1173	0.01170 	0.05579 	0.01573 	1006.10 	1006.10 	1006.10 	0	0	1	-180	180;
    771	810	0.02461 	0.04880 	0.00180 	428.60 	428.60 	428.60 	0	0	1	-180	180;
    772	774	0.00026 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    772	806	0.00127 	0.00960 	0.00419 	2754.80 	2754.80 	2754.80 	0	0	1	-180	180;
    773	772	0.00508 	0.16309 	0.00000 	369.80 	369.80 	369.80 	1.05	0	1	-180	180;
    773	776	0.04779 	0.12150 	0.00268 	290.10 	290.10 	290.10 	0	0	1	-180	180;
    773	805	0.02126 	0.05472 	0.00219 	312.15 	312.15 	312.15 	0	0	1	-180	180;
    773	807	0.03513 	0.07329 	0.00204 	299.85 	299.85 	299.85 	0	0	1	-180	180;
    775	772	0.00211 	0.01260 	0.00449 	2749.80 	2749.80 	2749.80 	0	0	1	-180	180;
    775	777	0.00023 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    775	811	0.00246 	0.01530 	0.01297 	1245.10 	1245.10 	1245.10 	0	0	1	-180	180;
    776	775	0.00382 	0.11849 	0.00000 	323.60 	323.60 	323.60 	1.05	0	1	-180	180;
    776	805	0.01494 	0.03499 	0.00609 	378.05 	378.05 	378.05 	0	0	1	-180	180;
    776	816	0.04875 	0.13772 	0.00528 	323.40 	323.40 	323.40 	0	0	1	-180	180;
    780	784	0.01150 	0.02532 	0.00797 	248.80 	248.80 	248.80 	0	0	1	-180	180;
    780	1076	0.04261 	0.10677 	0.00758 	271.10 	271.10 	271.10 	0	0	1	-180	180;
    781	817	0.03932 	0.12168 	0.00727 	416.65 	416.65 	416.65 	0	0	1	-180	180;
    781	1459	0.01119 	0.02686 	0.00105 	717.20 	717.20 	717.20 	0	0	1	-180	180;
    782	791	0.03863 	0.08860 	0.00434 	268.30 	268.30 	268.30 	0	0	1	-180	180;
    783	785	0.00024 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    783	786	0.00680 	0.03973 	0.00787 	946.45 	946.45 	946.45 	0	0	1	-180	180;
    784	783	0.00489 	0.13760 	0.00000 	390.05 	390.05 	390.05 	1.025	0	1	-180	180;
    786	788	0.00029 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    786	861	0.00407 	0.02337 	0.02164 	1107.65 	1107.65 	1107.65 	0	0	1	-180	180;
    786	915	0.00913 	0.05607 	0.01220 	980.70 	980.70 	980.70 	0	0	1	-180	180;
    787	786	0.00424 	0.15643 	0.00000 	362.55 	362.55 	362.55 	1.025	0	1	-180	180;
    789	787	0.01505 	0.04760 	0.00234 	337.40 	337.40 	337.40 	0	0	1	-180	180;
    789	1459	0.04176 	0.11275 	0.00615 	282.45 	282.45 	282.45 	0	0	1	-180	180;
    790	787	0.05820 	0.11844 	0.00474 	274.10 	274.10 	274.10 	0	0	1	-180	180;
    790	853	0.02300 	0.05364 	0.00358 	298.60 	298.60 	298.60 	0	0	1	-180	180;
    791	784	0.02934 	0.05377 	0.00461 	362.10 	362.10 	362.10 	0	0	1	-180	180;
    792	793	0.00030 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    793	816	0.02231 	0.05952 	0.00391 	721.40 	721.40 	721.40 	0	0	1	-180	180;
    793	941	0.00499 	0.01091 	0.00319 	1139.70 	1139.70 	1139.70 	0	0	1	-180	180;
    793	942	0.02217 	0.06023 	0.00155 	685.40 	685.40 	685.40 	0	0	1	-180	180;
    793	1331	0.06683 	0.18587 	0.00543 	512.25 	512.25 	512.25 	0	0	1	-180	180;
    794	772	0.00655 	0.03245 	0.01067 	1196.70 	1196.70 	1196.70 	0	0	1	-180	180;
    794	1419	0.00959 	0.05434 	0.01560 	1255.25 	1255.25 	1255.25 	0	0	1	-180	180;
    795	812	0.00673 	0.03756 	0.01626 	974.10 	974.10 	974.10 	0	0	1	-180	180;
    795	918	0.01117 	0.04556 	0.02519 	1205.10 	1205.10 	1205.10 	0	0	1	-180	180;
    796	795	0.00083 	0.02092 	0.00000 	1414.80 	1414.80 	1414.80 	1.025	0	1	-180	180;
    796	797	0.00795 	0.01610 	0.00104 	681.30 	681.30 	681.30 	0	0	1	-180	180;
    796	916	0.03506 	0.08611 	0.00816 	326.10 	326.10 	326.10 	0	0	1	-180	180;
    797	771	0.02368 	0.04877 	0.00384 	242.85 	242.85 	242.85 	0	0	1	-180	180;
    798	797	0.03567 	0.07353 	0.00252 	266.50 	266.50 	266.50 	0	0	1	-180	180;
    798	916	0.05717 	0.13851 	0.00351 	297.70 	297.70 	297.70 	0	0	1	-180	180;
    798	917	0.02906 	0.06816 	0.00254 	393.50 	393.50 	393.50 	0	0	1	-180	180;
    799	815	0.02146 	0.06107 	0.00263 	483.90 	483.90 	483.90 	0	0	1	-180	180;
    801	803	0.00030 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    802	801	0.00137 	0.04445 	0.00000 	1943.60 	1943.60 	1943.60 	1.025	0	1	-180	180;
    802	804	0.00585 	0.01768 	0.00089 	722.60 	722.60 	722.60 	0	0	1	-180	180;
    802	969	0.06330 	0.15227 	0.01160 	355.20 	355.20 	355.20 	0	0	1	-180	180;
    803	1389	0.00432 	0.02166 	0.00526 	1395.35 	1395.35 	1395.35 	0	0	1	-180	180;
    803	1403	0.00292 	0.01447 	0.00768 	2146.65 	2146.65 	2146.65 	0	0	1	-180	180;
    804	815	0.07993 	0.15304 	0.00381 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    804	871	0.05758 	0.13706 	0.00431 	289.65 	289.65 	289.65 	0	0	1	-180	180;
    805	778	0.02174 	0.05620 	0.00181 	300.80 	300.80 	300.80 	0	0	1	-180	180;
    805	807	0.01732 	0.04781 	0.00117 	724.50 	724.50 	724.50 	0	0	1	-180	180;
    806	864	0.01118 	0.06160 	0.02157 	1042.20 	1042.20 	1042.20 	0	0	1	-180	180;
    806	1374	0.00408 	0.02041 	0.01453 	1006.55 	1006.55 	1006.55 	0	0	1	-180	180;
    806	1403	0.00147 	0.01145 	0.01065 	4279.95 	4279.95 	4279.95 	0	0	1	-180	180;
    807	799	0.01243 	0.03648 	0.00128 	611.55 	611.55 	611.55 	0	0	1	-180	180;
    807	800	0.02129 	0.04789 	0.00355 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    807	806	0.00079 	0.02474 	0.00000 	2364.20 	2364.20 	2364.20 	1.0125	0	1	-180	180;
    808	842	0.00142 	0.01579 	0.28285 	5910.35 	5910.35 	5910.35 	0	0	1	-180	180;
    808	1254	0.00117 	0.01435 	0.55619 	6525.65 	6525.65 	6525.65 	0	0	1	-180	180;
    808	1383	0.00145 	0.01544 	0.29060 	6909.40 	6909.40 	6909.40 	0	0	1	-180	180;
    809	808	0.00011 	0.00674 	0.00000 	7890.45 	7890.45 	7890.45 	1	0	1	-180	180;
    809	811	0.00025 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    810	776	0.00557 	0.01560 	0.00204 	714.00 	714.00 	714.00 	0	0	1	-180	180;
    810	796	0.01818 	0.04721 	0.00404 	574.60 	574.60 	574.60 	0	0	1	-180	180;
    810	809	0.00105 	0.03077 	0.00000 	1393.35 	1393.35 	1393.35 	1	0	1	-180	180;
    811	795	0.00618 	0.03302 	0.00731 	1001.35 	1001.35 	1001.35 	0	0	1	-180	180;
    811	812	0.00172 	0.01132 	0.00963 	2588.40 	2588.40 	2588.40 	0	0	1	-180	180;
    812	814	0.00029 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    813	812	0.00151 	0.04027 	0.00000 	1282.35 	1282.35 	1282.35 	1.025	0	1	-180	180;
    813	852	0.01555 	0.04290 	0.00152 	786.25 	786.25 	786.25 	0	0	1	-180	180;
    817	779	0.04769 	0.10422 	0.01056 	314.35 	314.35 	314.35 	0	0	1	-180	180;
    818	820	0.00022 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    818	823	0.00379 	0.02169 	0.00996 	1162.10 	1162.10 	1162.10 	0	0	1	-180	180;
    818	859	0.00388 	0.02427 	0.00558 	887.95 	887.95 	887.95 	0	0	1	-180	180;
    819	818	0.00620 	0.21355 	0.00000 	289.20 	289.20 	289.20 	1.05	0	1	-180	180;
    819	821	0.02195 	0.06210 	0.00243 	282.70 	282.70 	282.70 	0	0	1	-180	180;
    819	829	0.00587 	0.01396 	0.00161 	1220.55 	1220.55 	1220.55 	0	0	1	-180	180;
    821	865	0.01260 	0.03021 	0.02296 	406.25 	406.25 	406.25 	0	0	1	-180	180;
    822	855	0.02297 	0.04189 	0.00321 	404.15 	404.15 	404.15 	0	0	1	-180	180;
    822	1301	0.00282 	0.00638 	0.00117 	867.85 	867.85 	867.85 	0	0	1	-180	180;
    823	775	0.00161 	0.00953 	0.00622 	2666.80 	2666.80 	2666.80 	0	0	1	-180	180;
    823	858	0.00758 	0.03274 	0.04755 	1183.85 	1183.85 	1183.85 	0	0	1	-180	180;
    823	1263	0.00680 	0.03659 	0.01470 	1727.75 	1727.75 	1727.75 	0	0	1	-180	180;
    824	776	0.01105 	0.02330 	0.00107 	1248.60 	1248.60 	1248.60 	0	0	1	-180	180;
    824	819	0.00647 	0.01632 	0.00083 	1169.40 	1169.40 	1169.40 	0	0	1	-180	180;
    824	823	0.00137 	0.04192 	0.00000 	1299.30 	1299.30 	1299.30 	1	0	1	-180	180;
    825	827	0.00021 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    826	821	0.03125 	0.07570 	0.00458 	767.75 	767.75 	767.75 	0	0	1	-180	180;
    826	825	0.00167 	0.05034 	0.00000 	1323.30 	1323.30 	1323.30 	1	0	1	-180	180;
    827	835	0.00838 	0.03284 	0.01509 	992.55 	992.55 	992.55 	0	0	1	-180	180;
    828	840	0.01464 	0.04210 	0.00280 	1156.80 	1156.80 	1156.80 	0	0	1	-180	180;
    828	846	0.00824 	0.02401 	0.00172 	758.20 	758.20 	758.20 	0	0	1	-180	180;
    828	1072	0.03983 	0.07796 	0.00973 	235.45 	235.45 	235.45 	0	0	1	-180	180;
    828	1084	0.04582 	0.10175 	0.00272 	234.65 	234.65 	234.65 	0	0	1	-180	180;
    829	830	0.00024 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    829	831	0.00330 	0.00848 	0.00553 	1411.45 	1411.45 	1411.45 	0	0	1	-180	180;
    829	832	0.03428 	0.08181 	0.00273 	393.30 	393.30 	393.30 	0	0	1	-180	180;
    829	850	0.00957 	0.02306 	0.00138 	1156.95 	1156.95 	1156.95 	0	0	1	-180	180;
    829	852	0.01511 	0.03386 	0.00423 	696.60 	696.60 	696.60 	0	0	1	-180	180;
    831	828	0.01541 	0.04212 	0.00137 	350.25 	350.25 	350.25 	0	0	1	-180	180;
    831	833	0.03062 	0.08035 	0.00288 	279.40 	279.40 	279.40 	0	0	1	-180	180;
    831	848	0.02330 	0.04716 	0.00253 	319.50 	319.50 	319.50 	0	0	1	-180	180;
    831	860	0.03657 	0.09561 	0.00637 	301.25 	301.25 	301.25 	0	0	1	-180	180;
    832	831	0.01881 	0.03381 	0.00108 	304.25 	304.25 	304.25 	0	0	1	-180	180;
    833	829	0.01574 	0.04102 	0.00183 	780.80 	780.80 	780.80 	0	0	1	-180	180;
    833	832	0.02482 	0.06614 	0.00168 	247.35 	247.35 	247.35 	0	0	1	-180	180;
    834	847	0.00463 	0.02587 	0.00616 	905.90 	905.90 	905.90 	0	0	1	-180	180;
    834	862	0.00500 	0.03031 	0.01077 	993.75 	993.75 	993.75 	0	0	1	-180	180;
    835	839	0.00221 	0.01556 	0.00844 	1363.95 	1363.95 	1363.95 	0	0	1	-180	180;
    835	845	0.00791 	0.02969 	0.01984 	1234.05 	1234.05 	1234.05 	0	0	1	-180	180;
    835	847	0.00479 	0.03123 	0.01809 	1176.45 	1176.45 	1176.45 	0	0	1	-180	180;
    835	858	0.00567 	0.02801 	0.01006 	1092.20 	1092.20 	1092.20 	0	0	1	-180	180;
    835	1095	0.01589 	0.07708 	0.01612 	1042.50 	1042.50 	1042.50 	0	0	1	-180	180;
    835	1263	0.00381 	0.02235 	0.00861 	3468.30 	3468.30 	3468.30 	0	0	1	-180	180;
    835	1302	0.00195 	0.01040 	0.01185 	4338.30 	4338.30 	4338.30 	0	0	1	-180	180;
    836	827	0.00301 	0.01660 	0.01475 	1100.35 	1100.35 	1100.35 	0	0	1	-180	180;
    836	838	0.00029 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    836	839	0.00390 	0.02126 	0.00987 	1176.80 	1176.80 	1176.80 	0	0	1	-180	180;
    836	1263	0.00697 	0.03726 	0.00978 	2126.20 	2126.20 	2126.20 	0	0	1	-180	180;
    836	1302	0.00258 	0.01766 	0.00582 	2636.70 	2636.70 	2636.70 	0	0	1	-180	180;
    837	821	0.00756 	0.02239 	0.00057 	683.40 	683.40 	683.40 	0	0	1	-180	180;
    837	836	0.00126 	0.04401 	0.00000 	1303.80 	1303.80 	1303.80 	1.05	0	1	-180	180;
    837	854	0.03235 	0.09564 	0.00763 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    837	865	0.00770 	0.02417 	0.00335 	726.80 	726.80 	726.80 	0	0	1	-180	180;
    837	1301	0.01659 	0.03633 	0.00176 	681.20 	681.20 	681.20 	0	0	1	-180	180;
    839	841	0.00024 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    840	839	0.00084 	0.02120 	0.00000 	1386.30 	1386.30 	1386.30 	1.05	0	1	-180	180;
    842	887	0.00033 	0.00410 	0.23992 	5441.85 	5441.85 	5441.85 	0	0	1	-180	180;
    842	1425	0.00065 	0.00866 	0.15178 	5100.00 	5100.00 	5100.00 	0	0	1	-180	180;
    843	842	0.00068 	0.03718 	0.00000 	2140.70 	2140.70 	2140.70 	1	0	1	-180	180;
    843	845	0.00030 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    844	843	0.00158 	0.05477 	0.00000 	1346.25 	1346.25 	1346.25 	1	0	1	-180	180;
    844	846	0.02758 	0.07385 	0.00349 	284.75 	284.75 	284.75 	0	0	1	-180	180;
    844	857	0.00941 	0.02658 	0.00080 	713.70 	713.70 	713.70 	0	0	1	-180	180;
    845	839	0.00497 	0.02435 	0.01333 	1053.25 	1053.25 	1053.25 	0	0	1	-180	180;
    845	1102	0.00831 	0.04113 	0.01592 	1098.90 	1098.90 	1098.90 	0	0	1	-180	180;
    845	1106	0.00437 	0.02516 	0.01908 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    847	858	0.00232 	0.01394 	0.00495 	1144.65 	1144.65 	1144.65 	0	0	1	-180	180;
    847	859	0.00870 	0.04224 	0.01753 	1033.75 	1033.75 	1033.75 	0	0	1	-180	180;
    848	828	0.01605 	0.04064 	0.00105 	271.45 	271.45 	271.45 	0	0	1	-180	180;
    848	847	0.00190 	0.05512 	0.00000 	1356.30 	1356.30 	1356.30 	1.05	0	1	-180	180;
    848	1084	0.00981 	0.02423 	0.00471 	322.80 	322.80 	322.80 	0	0	1	-180	180;
    849	818	0.00410 	0.01887 	0.01452 	1045.15 	1045.15 	1045.15 	0	0	1	-180	180;
    849	823	0.00283 	0.01637 	0.00822 	1036.45 	1036.45 	1036.45 	0	0	1	-180	180;
    849	851	0.00026 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    849	862	0.00378 	0.02372 	0.02122 	1233.15 	1233.15 	1233.15 	0	0	1	-180	180;
    849	1263	0.00997 	0.05792 	0.01629 	1306.60 	1306.60 	1306.60 	0	0	1	-180	180;
    849	1302	0.00272 	0.01184 	0.01489 	2774.10 	2774.10 	2774.10 	0	0	1	-180	180;
    850	849	0.00137 	0.04072 	0.00000 	1371.45 	1371.45 	1371.45 	1	0	1	-180	180;
    850	855	0.03125 	0.07009 	0.00427 	243.50 	243.50 	243.50 	0	0	1	-180	180;
    853	833	0.02064 	0.05129 	0.00292 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    853	860	0.00922 	0.02880 	0.00268 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    855	819	0.01639 	0.04564 	0.00136 	408.55 	408.55 	408.55 	0	0	1	-180	180;
    855	824	0.00617 	0.02054 	0.00042 	675.50 	675.50 	675.50 	0	0	1	-180	180;
    856	831	0.02874 	0.06097 	0.00296 	327.90 	327.90 	327.90 	0	0	1	-180	180;
    856	848	0.01317 	0.03636 	0.00105 	323.35 	323.35 	323.35 	0	0	1	-180	180;
    857	846	0.01169 	0.03129 	0.00155 	334.55 	334.55 	334.55 	0	0	1	-180	180;
    859	1263	0.00796 	0.04479 	0.02273 	1490.10 	1490.10 	1490.10 	0	0	1	-180	180;
    860	833	0.01990 	0.05674 	0.00159 	282.60 	282.60 	282.60 	0	0	1	-180	180;
    861	783	0.00636 	0.03761 	0.02613 	1105.30 	1105.30 	1105.30 	0	0	1	-180	180;
    861	812	0.00670 	0.04473 	0.01463 	1189.05 	1189.05 	1189.05 	0	0	1	-180	180;
    861	849	0.00617 	0.03386 	0.02407 	1119.60 	1119.60 	1119.60 	0	0	1	-180	180;
    862	1075	0.00745 	0.03921 	0.01384 	864.70 	864.70 	864.70 	0	0	1	-180	180;
    863	1406	0.00074 	0.00886 	0.13003 	5171.80 	5171.80 	5171.80 	0	0	1	-180	180;
    864	863	0.00044 	0.02672 	0.00000 	1861.65 	1861.65 	1861.65 	1.0125	0	1	-180	180;
    865	854	0.01445 	0.03456 	0.00317 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    866	867	0.00028 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    866	1430	0.00748 	0.01992 	0.00072 	687.90 	687.90 	687.90 	0	0	1	-180	180;
    868	869	0.00022 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    868	884	0.00858 	0.01728 	0.00318 	1144.05 	1144.05 	1144.05 	0	0	1	-180	180;
    868	1408	0.00536 	0.01174 	0.00019 	1177.80 	1177.80 	1177.80 	0	0	1	-180	180;
    870	1430	0.06501 	0.16771 	0.00591 	288.10 	288.10 	288.10 	0	0	1	-180	180;
    872	1409	0.00713 	0.04471 	0.02238 	1257.60 	1257.60 	1257.60 	0	0	1	-180	180;
    873	872	0.00332 	0.02142 	0.00843 	1021.05 	1021.05 	1021.05 	0	0	1	-180	180;
    873	1286	0.00692 	0.02793 	0.01692 	1242.25 	1242.25 	1242.25 	0	0	1	-180	180;
    874	875	0.02344 	0.04331 	0.00128 	312.50 	312.50 	312.50 	0	0	1	-180	180;
    874	1280	0.02397 	0.06463 	0.00279 	358.80 	358.80 	358.80 	0	0	1	-180	180;
    875	866	0.02052 	0.05157 	0.00204 	277.05 	277.05 	277.05 	0	0	1	-180	180;
    875	876	0.01359 	0.03228 	0.00258 	543.15 	543.15 	543.15 	0	0	1	-180	180;
    875	1430	0.01065 	0.02353 	0.00151 	742.20 	742.20 	742.20 	0	0	1	-180	180;
    876	870	0.01302 	0.03174 	0.00277 	259.50 	259.50 	259.50 	0	0	1	-180	180;
    876	877	0.03633 	0.08189 	0.00353 	324.30 	324.30 	324.30 	0	0	1	-180	180;
    876	879	0.00852 	0.02004 	0.02352 	590.75 	590.75 	590.75 	0	0	1	-180	180;
    878	880	0.00026 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    879	878	0.00154 	0.03670 	0.00000 	1990.60 	1990.60 	1990.60 	1.05	0	1	-180	180;
    879	891	0.01635 	0.04184 	0.00304 	341.10 	341.10 	341.10 	0	0	1	-180	180;
    879	897	0.01687 	0.03468 	0.00163 	217.50 	217.50 	217.50 	0	0	1	-180	180;
    880	1329	0.00574 	0.04547 	0.01842 	1222.90 	1222.90 	1222.90 	0	0	1	-180	180;
    881	883	0.00023 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    881	886	0.00406 	0.02693 	0.00808 	1180.95 	1180.95 	1180.95 	0	0	1	-180	180;
    881	1102	0.00814 	0.05086 	0.01547 	1049.10 	1049.10 	1049.10 	0	0	1	-180	180;
    882	881	0.00103 	0.03490 	0.00000 	1230.90 	1230.90 	1230.90 	1	0	1	-180	180;
    882	891	0.01315 	0.04310 	0.00147 	600.00 	600.00 	600.00 	0	0	1	-180	180;
    882	895	0.01622 	0.04129 	0.00416 	332.00 	332.00 	332.00 	0	0	1	-180	180;
    882	899	0.01244 	0.02376 	0.00128 	694.80 	694.80 	694.80 	0	0	1	-180	180;
    882	901	0.03550 	0.08926 	0.00273 	310.95 	310.95 	310.95 	0	0	1	-180	180;
    884	890	0.01845 	0.05041 	0.00238 	246.90 	246.90 	246.90 	0	0	1	-180	180;
    884	893	0.04891 	0.11116 	0.00416 	385.90 	385.90 	385.90 	0	0	1	-180	180;
    884	1098	0.04424 	0.10593 	0.00308 	804.70 	804.70 	804.70 	0	0	1	-180	180;
    885	887	0.00029 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    886	885	0.00052 	0.02539 	0.00000 	2246.45 	2246.45 	2246.45 	1.0125	0	1	-180	180;
    888	1107	0.01528 	0.04171 	0.00288 	334.80 	334.80 	334.80 	0	0	1	-180	180;
    888	1346	0.01821 	0.03829 	0.00195 	366.10 	366.10 	366.10 	0	0	1	-180	180;
    889	899	0.03244 	0.09218 	0.00806 	273.20 	273.20 	273.20 	0	0	1	-180	180;
    889	1100	0.07560 	0.18033 	0.00620 	255.25 	255.25 	255.25 	0	0	1	-180	180;
    890	891	0.00962 	0.02324 	0.00106 	389.80 	389.80 	389.80 	0	0	1	-180	180;
    890	901	0.00928 	0.02727 	0.00076 	727.70 	727.70 	727.70 	0	0	1	-180	180;
    892	884	0.01215 	0.03357 	0.00162 	345.40 	345.40 	345.40 	0	0	1	-180	180;
    892	901	0.03634 	0.07862 	0.00205 	351.75 	351.75 	351.75 	0	0	1	-180	180;
    893	894	0.00021 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    895	1105	0.08955 	0.17990 	0.00760 	259.05 	259.05 	259.05 	0	0	1	-180	180;
    896	880	0.00220 	0.01229 	0.00494 	995.90 	995.90 	995.90 	0	0	1	-180	180;
    896	898	0.00029 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    896	1286	0.00375 	0.01876 	0.00957 	2672.80 	2672.80 	2672.80 	0	0	1	-180	180;
    897	877	0.03100 	0.08772 	0.00316 	315.05 	315.05 	315.05 	0	0	1	-180	180;
    897	896	0.00953 	0.19545 	0.00000 	433.95 	433.95 	433.95 	1.05	0	1	-180	180;
    900	881	0.00775 	0.03135 	0.00767 	1265.85 	1265.85 	1265.85 	0	0	1	-180	180;
    900	896	0.00124 	0.00879 	0.02034 	1231.55 	1231.55 	1231.55 	0	0	1	-180	180;
    900	902	0.00021 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    900	1106	0.00456 	0.02419 	0.01192 	1234.30 	1234.30 	1234.30 	0	0	1	-180	180;
    900	1286	0.00309 	0.01681 	0.00846 	2766.00 	2766.00 	2766.00 	0	0	1	-180	180;
    901	900	0.00098 	0.03409 	0.00000 	1444.05 	1444.05 	1444.05 	1.025	0	1	-180	180;
    903	1355	0.02155 	0.05018 	0.00383 	481.40 	481.40 	481.40 	0	0	1	-180	180;
    904	906	0.00028 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    905	903	0.01010 	0.02262 	0.00064 	688.00 	688.00 	688.00 	0	0	1	-180	180;
    905	904	0.00147 	0.04461 	0.00000 	2012.80 	2012.80 	2012.80 	1.025	0	1	-180	180;
    905	908	0.01756 	0.04301 	0.00142 	483.35 	483.35 	483.35 	0	0	1	-180	180;
    905	1464	0.01627 	0.04766 	0.00395 	576.00 	576.00 	576.00 	0	0	1	-180	180;
    906	956	0.00544 	0.03221 	0.00628 	987.80 	987.80 	987.80 	0	0	1	-180	180;
    906	1428	0.00199 	0.01389 	0.01843 	2735.40 	2735.40 	2735.40 	0	0	1	-180	180;
    906	1467	0.00307 	0.01668 	0.01143 	1566.30 	1566.30 	1566.30 	0	0	1	-180	180;
    907	909	0.01297 	0.03503 	0.00154 	302.65 	302.65 	302.65 	0	0	1	-180	180;
    907	910	0.01538 	0.03190 	0.00236 	1160.70 	1160.70 	1160.70 	0	0	1	-180	180;
    907	1355	0.01560 	0.04200 	0.00101 	281.30 	281.30 	281.30 	0	0	1	-180	180;
    907	1472	0.00742 	0.01500 	0.00059 	719.20 	719.20 	719.20 	0	0	1	-180	180;
    909	1355	0.00807 	0.02064 	0.00058 	253.40 	253.40 	253.40 	0	0	1	-180	180;
    911	910	0.02256 	0.04374 	0.00149 	798.95 	798.95 	798.95 	0	0	1	-180	180;
    911	1110	0.06264 	0.10988 	0.00511 	686.20 	686.20 	686.20 	0	0	1	-180	180;
    912	1314	0.00408 	0.02515 	0.00848 	1139.20 	1139.20 	1139.20 	0	0	1	-180	180;
    912	1342	0.00739 	0.03990 	0.01956 	1071.70 	1071.70 	1071.70 	0	0	1	-180	180;
    913	915	0.00029 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    914	789	0.04227 	0.12276 	0.00319 	322.55 	322.55 	322.55 	0	0	1	-180	180;
    914	913	0.00137 	0.03871 	0.00000 	1238.40 	1238.40 	1238.40 	1.025	0	1	-180	180;
    915	912	0.00723 	0.04953 	0.01180 	1157.05 	1157.05 	1157.05 	0	0	1	-180	180;
    917	908	0.04223 	0.09950 	0.00276 	433.75 	433.75 	433.75 	0	0	1	-180	180;
    918	1376	0.00785 	0.04054 	0.02489 	1261.85 	1261.85 	1261.85 	0	0	1	-180	180;
    919	920	0.03343 	0.05683 	0.00082 	678.20 	678.20 	678.20 	0	0	1	-180	180;
    920	927	0.00605 	0.01576 	0.00433 	833.30 	833.30 	833.30 	0	0	1	-180	180;
    922	923	0.03488 	0.09792 	0.00384 	257.25 	257.25 	257.25 	0	0	1	-180	180;
    922	942	0.02563 	0.04213 	0.00419 	670.10 	670.10 	670.10 	0	0	1	-180	180;
    922	1427	0.01192 	0.02968 	0.00092 	304.50 	304.50 	304.50 	0	0	1	-180	180;
    923	921	0.01919 	0.05082 	0.00384 	275.05 	275.05 	275.05 	0	0	1	-180	180;
    923	1331	0.03504 	0.10259 	0.00274 	707.10 	707.10 	707.10 	0	0	1	-180	180;
    924	953	0.04436 	0.11660 	0.00528 	232.05 	232.05 	232.05 	0	0	1	-180	180;
    925	928	0.00021 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    926	925	0.00074 	0.03786 	0.00000 	2317.10 	2317.10 	2317.10 	1.025	0	1	-180	180;
    927	926	0.00198 	0.05890 	0.00000 	1411.65 	1411.65 	1411.65 	1.025	0	1	-180	180;
    927	940	0.02554 	0.06877 	0.00990 	339.20 	339.20 	339.20 	0	0	1	-180	180;
    928	1401	0.00106 	0.01334 	0.39775 	5521.40 	5521.40 	5521.40 	0	0	1	-180	180;
    929	924	0.02881 	0.07926 	0.00149 	304.95 	304.95 	304.95 	0	0	1	-180	180;
    930	932	0.00024 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    930	960	0.00686 	0.04600 	0.02789 	1087.50 	1087.50 	1087.50 	0	0	1	-180	180;
    930	1142	0.00698 	0.05121 	0.01877 	1121.20 	1121.20 	1121.20 	0	0	1	-180	180;
    931	930	0.00380 	0.11611 	0.00000 	303.30 	303.30 	303.30 	1	0	1	-180	180;
    931	1140	0.01378 	0.03684 	0.00211 	689.30 	689.30 	689.30 	0	0	1	-180	180;
    933	931	0.01596 	0.04025 	0.00222 	303.60 	303.60 	303.60 	0	0	1	-180	180;
    935	937	0.07053 	0.17340 	0.00313 	322.85 	322.85 	322.85 	0	0	1	-180	180;
    935	1187	0.07837 	0.21709 	0.01362 	340.05 	340.05 	340.05 	0	0	1	-180	180;
    935	1387	0.07199 	0.19919 	0.00466 	319.45 	319.45 	319.45 	0	0	1	-180	180;
    936	938	0.00021 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    936	945	0.00763 	0.04331 	0.02141 	1099.40 	1099.40 	1099.40 	0	0	1	-180	180;
    937	936	0.00341 	0.12051 	0.00000 	345.70 	345.70 	345.70 	1.025	0	1	-180	180;
    939	937	0.00746 	0.02252 	0.00798 	177.70 	177.70 	177.70 	0	0	1	-180	180;
    940	1233	0.02102 	0.05823 	0.00495 	426.70 	426.70 	426.70 	0	0	1	-180	180;
    942	917	0.02250 	0.05772 	0.00131 	737.00 	737.00 	737.00 	0	0	1	-180	180;
    943	915	0.00942 	0.05089 	0.02933 	894.05 	894.05 	894.05 	0	0	1	-180	180;
    944	1357	0.04066 	0.08854 	0.00677 	264.85 	264.85 	264.85 	0	0	1	-180	180;
    945	947	0.00021 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    945	1483	0.00484 	0.02841 	0.03073 	1244.50 	1244.50 	1244.50 	0	0	1	-180	180;
    946	944	0.01349 	0.03433 	0.00666 	232.35 	232.35 	232.35 	0	0	1	-180	180;
    946	945	0.00364 	0.11867 	0.00000 	352.55 	352.55 	352.55 	1.025	0	1	-180	180;
    948	936	0.02121 	0.09915 	0.02554 	1170.75 	1170.75 	1170.75 	0	0	1	-180	180;
    948	949	0.00370 	0.02186 	0.00984 	2566.10 	2566.10 	2566.10 	0	0	1	-180	180;
    948	1483	0.00596 	0.03386 	0.01748 	1122.45 	1122.45 	1122.45 	0	0	1	-180	180;
    949	951	0.00027 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    950	949	0.00698 	0.19874 	0.00000 	244.10 	244.10 	244.10 	1	0	1	-180	180;
    950	1023	0.07426 	0.22645 	0.01193 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    950	1217	0.08424 	0.18904 	0.00421 	334.30 	334.30 	334.30 	0	0	1	-180	180;
    952	939	0.05377 	0.12144 	0.00541 	291.25 	291.25 	291.25 	0	0	1	-180	180;
    953	933	0.02383 	0.05526 	0.00290 	233.75 	233.75 	233.75 	0	0	1	-180	180;
    954	956	0.00023 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    955	954	0.00623 	0.18690 	0.00000 	389.05 	389.05 	389.05 	1.05	0	1	-180	180;
    955	1464	0.01243 	0.03007 	0.01215 	325.10 	325.10 	325.10 	0	0	1	-180	180;
    957	955	0.04241 	0.09387 	0.00257 	227.65 	227.65 	227.65 	0	0	1	-180	180;
    958	960	0.00022 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    959	929	0.01466 	0.02807 	0.00165 	709.00 	709.00 	709.00 	0	0	1	-180	180;
    959	953	0.03393 	0.08366 	0.00191 	365.60 	365.60 	365.60 	0	0	1	-180	180;
    959	958	0.00546 	0.16265 	0.00000 	295.05 	295.05 	295.05 	1.025	0	1	-180	180;
    959	1349	0.01512 	0.04329 	0.00458 	576.80 	576.80 	576.80 	0	0	1	-180	180;
    959	1448	0.01206 	0.02342 	0.00283 	743.10 	743.10 	743.10 	0	0	1	-180	180;
    960	1444	0.00820 	0.04985 	0.02203 	931.15 	931.15 	931.15 	0	0	1	-180	180;
    961	934	0.03057 	0.07363 	0.00293 	329.80 	329.80 	329.80 	0	0	1	-180	180;
    961	1209	0.02986 	0.08356 	0.01078 	319.75 	319.75 	319.75 	0	0	1	-180	180;
    962	931	0.01497 	0.03515 	0.00180 	704.50 	704.50 	704.50 	0	0	1	-180	180;
    963	965	0.00021 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    963	1428	0.00321 	0.02120 	0.01056 	2580.90 	2580.90 	2580.90 	0	0	1	-180	180;
    964	934	0.02227 	0.05093 	0.00075 	711.90 	711.90 	711.90 	0	0	1	-180	180;
    964	957	0.03489 	0.09779 	0.00199 	313.75 	313.75 	313.75 	0	0	1	-180	180;
    964	963	0.00145 	0.04788 	0.00000 	1279.35 	1279.35 	1279.35 	1	0	1	-180	180;
    966	1141	0.21415 	0.35305 	0.00430 	257.45 	257.45 	257.45 	0	0	1	-180	180;
    967	1142	0.01025 	0.05584 	0.03124 	849.50 	849.50 	849.50 	0	0	1	-180	180;
    968	919	0.04209 	0.11220 	0.00649 	380.80 	380.80 	380.80 	0	0	1	-180	180;
    968	966	0.01887 	0.06408 	0.00320 	308.55 	308.55 	308.55 	0	0	1	-180	180;
    968	967	0.00446 	0.13862 	0.00000 	454.05 	454.05 	454.05 	1.05	0	1	-180	180;
    969	971	0.02089 	0.06537 	0.00257 	496.40 	496.40 	496.40 	0	0	1	-180	180;
    969	996	0.04080 	0.10817 	0.00363 	387.40 	387.40 	387.40 	0	0	1	-180	180;
    970	986	0.00623 	0.03154 	0.01911 	1014.90 	1014.90 	1014.90 	0	0	1	-180	180;
    971	975	0.02775 	0.07933 	0.00352 	290.65 	290.65 	290.65 	0	0	1	-180	180;
    972	974	0.00020 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    972	1010	0.00071 	0.00904 	0.10195 	5564.10 	5564.10 	5564.10 	0	0	1	-180	180;
    972	1395	0.00078 	0.00936 	0.18807 	6147.70 	6147.70 	6147.70 	0	0	1	-180	180;
    972	1406	0.00071 	0.00881 	0.18482 	6197.65 	6197.65 	6197.65 	0	0	1	-180	180;
    973	972	0.00016 	0.00913 	0.00000 	7769.55 	7769.55 	7769.55 	1.025	0	1	-180	180;
    973	979	0.00645 	0.02894 	0.00842 	1865.15 	1865.15 	1865.15 	0	0	1	-180	180;
    973	981	0.00061 	0.00437 	0.00373 	4219.50 	4219.50 	4219.50 	0	0	1	-180	180;
    973	986	0.00735 	0.03336 	0.00623 	993.40 	993.40 	993.40 	0	0	1	-180	180;
    975	985	0.02623 	0.06525 	0.00355 	364.75 	364.75 	364.75 	0	0	1	-180	180;
    975	1016	0.05052 	0.10311 	0.00208 	172.75 	172.75 	172.75 	0	0	1	-180	180;
    976	975	0.03708 	0.09160 	0.00189 	278.15 	278.15 	278.15 	0	0	1	-180	180;
    976	978	0.02928 	0.08041 	0.00357 	293.85 	293.85 	293.85 	0	0	1	-180	180;
    976	982	0.00517 	0.01525 	0.00048 	883.75 	883.75 	883.75 	0	0	1	-180	180;
    976	988	0.03674 	0.10247 	0.00705 	281.70 	281.70 	281.70 	0	0	1	-180	180;
    976	1016	0.02645 	0.06586 	0.00254 	284.65 	284.65 	284.65 	0	0	1	-180	180;
    977	979	0.00022 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    978	977	0.00182 	0.05950 	0.00000 	1262.10 	1262.10 	1262.10 	1	0	1	-180	180;
    978	987	0.01876 	0.04466 	0.00691 	242.65 	242.65 	242.65 	0	0	1	-180	180;
    978	988	0.04491 	0.11523 	0.00495 	288.80 	288.80 	288.80 	0	0	1	-180	180;
    978	1003	0.01686 	0.04170 	0.00903 	216.60 	216.60 	216.60 	0	0	1	-180	180;
    978	1344	0.00660 	0.01689 	0.00054 	6104.00 	6104.00 	6104.00 	0	0	1	-180	180;
    979	989	0.00487 	0.03174 	0.01722 	1102.45 	1102.45 	1102.45 	0	0	1	-180	180;
    980	978	0.03408 	0.06940 	0.00316 	320.50 	320.50 	320.50 	0	0	1	-180	180;
    980	1015	0.06233 	0.13778 	0.00943 	227.55 	227.55 	227.55 	0	0	1	-180	180;
    981	979	0.00498 	0.03081 	0.01289 	1020.15 	1020.15 	1020.15 	0	0	1	-180	180;
    981	983	0.00023 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    982	981	0.00122 	0.02969 	0.00000 	2267.40 	2267.40 	2267.40 	1.025	0	1	-180	180;
    982	1008	0.02111 	0.05020 	0.00448 	469.45 	469.45 	469.45 	0	0	1	-180	180;
    982	1016	0.01363 	0.02632 	0.00137 	757.40 	757.40 	757.40 	0	0	1	-180	180;
    984	986	0.00026 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    985	984	0.00216 	0.06120 	0.00000 	1309.50 	1309.50 	1309.50 	1.05	0	1	-180	180;
    986	1000	0.00543 	0.03211 	0.01109 	1527.70 	1527.70 	1527.70 	0	0	1	-180	180;
    987	985	0.02017 	0.05235 	0.00259 	288.95 	288.95 	288.95 	0	0	1	-180	180;
    989	991	0.00030 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    990	988	0.03125 	0.07785 	0.00306 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    990	989	0.00389 	0.11734 	0.00000 	307.90 	307.90 	307.90 	0.95	0	1	-180	180;
    992	981	0.00486 	0.03119 	0.01163 	1108.70 	1108.70 	1108.70 	0	0	1	-180	180;
    992	1009	0.00470 	0.03044 	0.02871 	1022.05 	1022.05 	1022.05 	0	0	1	-180	180;
    993	994	0.00023 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    993	1021	0.12211 	0.34688 	0.00635 	191.90 	191.90 	191.90 	0	0	1	-180	180;
    995	997	0.00022 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    996	993	0.03437 	0.09497 	0.00455 	297.90 	297.90 	297.90 	0	0	1	-180	180;
    996	995	0.00283 	0.07396 	0.00000 	1241.85 	1241.85 	1241.85 	1.025	0	1	-180	180;
    997	1020	0.01169 	0.05886 	0.02324 	1109.95 	1109.95 	1109.95 	0	0	1	-180	180;
    998	978	0.02702 	0.05144 	0.00121 	314.75 	314.75 	314.75 	0	0	1	-180	180;
    998	980	0.04261 	0.08886 	0.00127 	263.30 	263.30 	263.30 	0	0	1	-180	180;
    998	1344	0.02252 	0.06586 	0.00196 	314.85 	314.85 	314.85 	0	0	1	-180	180;
    999	987	0.02100 	0.06019 	0.00150 	320.50 	320.50 	320.50 	0	0	1	-180	180;
    999	1003	0.02189 	0.06089 	0.00239 	328.55 	328.55 	328.55 	0	0	1	-180	180;
    1000	1002	0.00028 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1001	871	0.08061 	0.17848 	0.00471 	274.10 	274.10 	274.10 	0	0	1	-180	180;
    1001	999	0.01914 	0.04114 	0.00148 	831.10 	831.10 	831.10 	0	0	1	-180	180;
    1001	1000	0.00139 	0.04397 	0.00000 	1273.80 	1273.80 	1273.80 	1	0	1	-180	180;
    1004	1006	0.00021 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1005	1004	0.00701 	0.20850 	0.00000 	513.80 	513.80 	513.80 	0.95	0	1	-180	180;
    1007	1009	0.00024 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1008	1005	0.01000 	0.02600 	0.00500 	537.50 	537.50 	537.50 	0	0	1	-180	180;
    1008	1007	0.00629 	0.20907 	0.00000 	379.65 	379.65 	379.65 	1.025	0	1	-180	180;
    1008	1016	0.01562 	0.04522 	0.00188 	281.45 	281.45 	281.45 	0	0	1	-180	180;
    1009	1017	0.00547 	0.02805 	0.01815 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    1010	1012	0.00027 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1011	1004	0.00266 	0.01308 	0.00785 	1161.45 	1161.45 	1161.45 	0	0	1	-180	180;
    1011	1009	0.00567 	0.02451 	0.01028 	1120.65 	1120.65 	1120.65 	0	0	1	-180	180;
    1011	1010	0.00056 	0.03145 	0.00000 	2144.05 	2144.05 	2144.05 	1.025	0	1	-180	180;
    1013	970	0.00940 	0.04675 	0.01646 	889.50 	889.50 	889.50 	0	0	1	-180	180;
    1013	1020	0.00773 	0.05054 	0.01533 	1021.95 	1021.95 	1021.95 	0	0	1	-180	180;
    1013	1027	0.00738 	0.03937 	0.01773 	980.55 	980.55 	980.55 	0	0	1	-180	180;
    1014	1013	0.00835 	0.21709 	0.00000 	497.25 	497.25 	497.25 	1	0	1	-180	180;
    1014	1015	0.02886 	0.08017 	0.00140 	256.10 	256.10 	256.10 	0	0	1	-180	180;
    1016	1015	0.00951 	0.02374 	0.00925 	432.00 	432.00 	432.00 	0	0	1	-180	180;
    1017	1019	0.00024 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1017	1045	0.00654 	0.03228 	0.02772 	958.50 	958.50 	958.50 	0	0	1	-180	180;
    1018	1017	0.00348 	0.08345 	0.00000 	779.80 	779.80 	779.80 	1	0	1	-180	180;
    1018	1028	0.02710 	0.08621 	0.00196 	191.90 	191.90 	191.90 	0	0	1	-180	180;
    1018	1029	0.04163 	0.08872 	0.00741 	342.35 	342.35 	342.35 	0	0	1	-180	180;
    1021	1020	0.00452 	0.12139 	0.00000 	288.80 	288.80 	288.80 	1.025	0	1	-180	180;
    1022	1023	0.03318 	0.07582 	0.00693 	353.45 	353.45 	353.45 	0	0	1	-180	180;
    1022	1036	0.09487 	0.26011 	0.00326 	236.70 	236.70 	236.70 	0	0	1	-180	180;
    1024	1022	0.02284 	0.05893 	0.00503 	303.10 	303.10 	303.10 	0	0	1	-180	180;
    1025	1023	0.02304 	0.06527 	0.00277 	325.50 	325.50 	325.50 	0	0	1	-180	180;
    1025	1242	0.04256 	0.09673 	0.00240 	363.00 	363.00 	363.00 	0	0	1	-180	180;
    1026	1018	0.04583 	0.10516 	0.00278 	273.85 	273.85 	273.85 	0	0	1	-180	180;
    1026	1044	0.05668 	0.12594 	0.00263 	315.35 	315.35 	315.35 	0	0	1	-180	180;
    1028	1027	0.00514 	0.17573 	0.00000 	343.75 	343.75 	343.75 	1.025	0	1	-180	180;
    1030	1044	0.02761 	0.06408 	0.00423 	344.40 	344.40 	344.40 	0	0	1	-180	180;
    1031	1047	0.01593 	0.03302 	0.00143 	343.35 	343.35 	343.35 	0	0	1	-180	180;
    1032	1034	0.00023 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1033	429	0.03628 	0.09043 	0.00239 	313.55 	313.55 	313.55 	0	0	1	-180	180;
    1033	438	0.02495 	0.04732 	0.00192 	260.90 	260.90 	260.90 	0	0	1	-180	180;
    1033	1032	0.00462 	0.17948 	0.00000 	349.35 	349.35 	349.35 	1.05	0	1	-180	180;
    1034	428	0.00592 	0.02725 	0.00870 	1250.00 	1250.00 	1250.00 	0	0	1	-180	180;
    1034	1046	0.00391 	0.02655 	0.00962 	1300.00 	1300.00 	1300.00 	0	0	1	-180	180;
    1035	1037	0.00028 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1036	1035	0.00123 	0.02830 	0.00000 	1372.50 	1372.50 	1372.50 	1	0	1	-180	180;
    1038	507	0.04737 	0.10857 	0.00380 	277.35 	277.35 	277.35 	0	0	1	-180	180;
    1039	505	0.00179 	0.00915 	0.05037 	923.05 	923.05 	923.05 	0	0	1	-180	180;
    1039	1027	0.00557 	0.02676 	0.03482 	831.35 	831.35 	831.35 	0	0	1	-180	180;
    1039	1041	0.00029 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1040	1039	0.00603 	0.17211 	0.00000 	384.80 	384.80 	384.80 	1.025	0	1	-180	180;
    1042	431	0.00085 	0.01113 	0.27298 	5212.45 	5212.45 	5212.45 	0	0	1	-180	180;
    1042	972	0.00112 	0.01411 	0.22459 	5677.00 	5677.00 	5677.00 	0	0	1	-180	180;
    1043	1042	0.00045 	0.03010 	0.00000 	2231.10 	2231.10 	2231.10 	1.025	0	1	-180	180;
    1043	1045	0.00024 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1044	1043	0.00103 	0.03439 	0.00000 	807.70 	807.70 	807.70 	1.01875	0	1	-180	180;
    1045	1046	0.00517 	0.03308 	0.01834 	983.20 	983.20 	983.20 	0	0	1	-180	180;
    1046	1039	0.00809 	0.04367 	0.00803 	986.95 	986.95 	986.95 	0	0	1	-180	180;
    1047	1046	0.00182 	0.05883 	0.00000 	1266.90 	1266.90 	1266.90 	1.025	0	1	-180	180;
    1048	1050	0.00915 	0.04548 	0.02440 	1030.70 	1030.70 	1030.70 	0	0	1	-180	180;
    1049	1068	0.04488 	0.13418 	0.00497 	218.25 	218.25 	218.25 	0	0	1	-180	180;
    1050	1052	0.00021 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1050	1066	0.00635 	0.03802 	0.04124 	1660.35 	1660.35 	1660.35 	0	0	1	-180	180;
    1051	817	0.00000 	0.01500 	0.00000 	700.00 	700.00 	700.00 	0	0	1	-180	180;
    1051	1050	0.00378 	0.10223 	0.00000 	374.75 	374.75 	374.75 	1.025	0	1	-180	180;
    1051	1058	0.03430 	0.09142 	0.00259 	397.05 	397.05 	397.05 	0	0	1	-180	180;
    1053	1049	0.03785 	0.11217 	0.00271 	285.30 	285.30 	285.30 	0	0	1	-180	180;
    1053	1051	0.07042 	0.14884 	0.00688 	378.10 	378.10 	378.10 	0	0	1	-180	180;
    1054	1056	0.01022 	0.01585 	0.00615 	637.30 	637.30 	637.30 	0	0	1	-180	180;
    1054	1063	0.04215 	0.10041 	0.00450 	317.85 	317.85 	317.85 	0	0	1	-180	180;
    1054	1064	0.05405 	0.13060 	0.00536 	237.65 	237.65 	237.65 	0	0	1	-180	180;
    1054	1091	0.09055 	0.26602 	0.00621 	218.30 	218.30 	218.30 	0	0	1	-180	180;
    1055	1057	0.00029 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1056	1055	0.00105 	0.03304 	0.00000 	1286.70 	1286.70 	1286.70 	1.025	0	1	-180	180;
    1056	1065	0.02444 	0.06082 	0.00181 	874.50 	874.50 	874.50 	0	0	1	-180	180;
    1058	1061	0.00919 	0.02218 	0.00464 	666.70 	666.70 	666.70 	0	0	1	-180	180;
    1059	1254	0.00076 	0.00708 	0.09949 	4934.85 	4934.85 	4934.85 	0	0	1	-180	180;
    1059	1457	0.00083 	0.01129 	0.18962 	5508.75 	5508.75 	5508.75 	0	0	1	-180	180;
    1060	1059	0.00034 	0.02468 	0.00000 	2238.45 	2238.45 	2238.45 	1.025	0	1	-180	180;
    1060	1062	0.00022 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1061	1060	0.00142 	0.04102 	0.00000 	1390.05 	1390.05 	1390.05 	1.025	0	1	-180	180;
    1062	1073	0.00750 	0.03451 	0.03352 	944.00 	944.00 	944.00 	0	0	1	-180	180;
    1063	1061	0.00458 	0.01282 	0.00080 	678.60 	678.60 	678.60 	0	0	1	-180	180;
    1064	1061	0.04857 	0.10865 	0.00630 	274.80 	274.80 	274.80 	0	0	1	-180	180;
    1066	1069	0.00027 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1067	1066	0.00240 	0.05750 	0.00000 	1334.40 	1334.40 	1334.40 	1.05	0	1	-180	180;
    1067	1816	0.01457 	0.05217 	0.00811 	1394.55 	1394.55 	1394.55 	0	0	1	-180	180;
    1067	1817	0.03086 	0.13442 	0.01352 	649.75 	649.75 	649.75 	0	0	1	-180	180;
    1068	1067	0.00120 	0.03203 	0.00000 	1121.30 	1121.30 	1121.30 	1	0	1	-180	180;
    1068	1070	0.02454 	0.07312 	0.00287 	613.35 	613.35 	613.35 	0	0	1	-180	180;
    1070	1065	0.03638 	0.08768 	0.00388 	749.90 	749.90 	749.90 	0	0	1	-180	180;
    1071	1072	0.00029 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1074	808	0.00076 	0.01077 	0.31043 	6233.65 	6233.65 	6233.65 	0	0	1	-180	180;
    1074	1077	0.00028 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1075	783	0.00549 	0.03779 	0.01117 	1020.25 	1020.25 	1020.25 	0	0	1	-180	180;
    1075	1073	0.00803 	0.04925 	0.00960 	1114.25 	1114.25 	1114.25 	0	0	1	-180	180;
    1075	1074	0.00037 	0.03005 	0.00000 	2233.20 	2233.20 	2233.20 	1.05	0	1	-180	180;
    1076	790	0.01663 	0.04485 	0.00269 	326.20 	326.20 	326.20 	0	0	1	-180	180;
    1076	1072	0.02497 	0.06891 	0.00331 	309.80 	309.80 	309.80 	0	0	1	-180	180;
    1076	1075	0.00208 	0.06841 	0.00000 	1248.00 	1248.00 	1248.00 	1.025	0	1	-180	180;
    1078	1082	0.04234 	0.11664 	0.00378 	459.70 	459.70 	459.70 	0	0	1	-180	180;
    1078	1097	0.01707 	0.03570 	0.00215 	768.90 	768.90 	768.90 	0	0	1	-180	180;
    1080	1055	0.01132 	0.06692 	0.01179 	1029.75 	1029.75 	1029.75 	0	0	1	-180	180;
    1080	1249	0.00413 	0.02594 	0.00805 	998.50 	998.50 	998.50 	0	0	1	-180	180;
    1080	1424	0.01126 	0.06491 	0.02030 	1092.60 	1092.60 	1092.60 	0	0	1	-180	180;
    1081	847	0.00417 	0.02225 	0.02620 	1194.85 	1194.85 	1194.85 	0	0	1	-180	180;
    1081	1083	0.00026 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1081	1086	0.00587 	0.03261 	0.02430 	1137.85 	1137.85 	1137.85 	0	0	1	-180	180;
    1081	1424	0.01996 	0.07462 	0.01386 	1053.15 	1053.15 	1053.15 	0	0	1	-180	180;
    1082	1079	0.01513 	0.03980 	0.00180 	440.95 	440.95 	440.95 	0	0	1	-180	180;
    1082	1081	0.00642 	0.17600 	0.00000 	536.95 	536.95 	536.95 	1	0	1	-180	180;
    1082	1091	0.01614 	0.04388 	0.00372 	352.60 	352.60 	352.60 	0	0	1	-180	180;
    1085	1087	0.02895 	0.08731 	0.00584 	257.60 	257.60 	257.60 	0	0	1	-180	180;
    1085	1250	0.05175 	0.12662 	0.00311 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1086	1088	0.00030 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1087	1086	0.00495 	0.16411 	0.00000 	405.80 	405.80 	405.80 	0.95	0	1	-180	180;
    1089	1425	0.00035 	0.00481 	0.07804 	5840.50 	5840.50 	5840.50 	0	0	1	-180	180;
    1090	1089	0.00038 	0.02447 	0.00000 	2231.20 	2231.20 	2231.20 	1	0	1	-180	180;
    1090	1092	0.00024 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1091	1078	0.00582 	0.01759 	0.00127 	833.70 	833.70 	833.70 	0	0	1	-180	180;
    1091	1087	0.02966 	0.07336 	0.00194 	367.40 	367.40 	367.40 	0	0	1	-180	180;
    1091	1090	0.00121 	0.04721 	0.00000 	2212.00 	2212.00 	2212.00 	1	0	1	-180	180;
    1092	1081	0.00324 	0.01315 	0.01378 	923.50 	923.50 	923.50 	0	0	1	-180	180;
    1093	844	0.02869 	0.08459 	0.00257 	314.40 	314.40 	314.40 	0	0	1	-180	180;
    1093	888	0.01811 	0.04850 	0.00270 	307.10 	307.10 	307.10 	0	0	1	-180	180;
    1094	1097	0.02861 	0.07308 	0.00143 	587.75 	587.75 	587.75 	0	0	1	-180	180;
    1094	1101	0.03260 	0.08589 	0.00397 	625.15 	625.15 	625.15 	0	0	1	-180	180;
    1095	845	0.00406 	0.02500 	0.01097 	968.80 	968.80 	968.80 	0	0	1	-180	180;
    1096	845	0.00422 	0.02063 	0.02633 	1093.15 	1093.15 	1093.15 	0	0	1	-180	180;
    1096	1081	0.00360 	0.01813 	0.00969 	937.05 	937.05 	937.05 	0	0	1	-180	180;
    1098	1099	0.00030 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1100	857	0.02671 	0.05734 	0.00539 	311.20 	311.20 	311.20 	0	0	1	-180	180;
    1100	1093	0.03586 	0.07943 	0.00104 	259.25 	259.25 	259.25 	0	0	1	-180	180;
    1101	1098	0.02245 	0.05351 	0.00255 	710.80 	710.80 	710.80 	0	0	1	-180	180;
    1102	1104	0.00022 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1103	1102	0.00519 	0.15649 	0.00000 	251.50 	251.50 	251.50 	1	0	1	-180	180;
    1105	1093	0.01445 	0.03938 	0.00588 	219.20 	219.20 	219.20 	0	0	1	-180	180;
    1105	1103	0.02162 	0.06351 	0.00134 	273.95 	273.95 	273.95 	0	0	1	-180	180;
    1106	886	0.00590 	0.02248 	0.00997 	1012.65 	1012.65 	1012.65 	0	0	1	-180	180;
    1106	1108	0.00026 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1106	1347	0.00415 	0.02225 	0.00685 	1101.35 	1101.35 	1101.35 	0	0	1	-180	180;
    1107	1106	0.00742 	0.20193 	0.00000 	360.55 	360.55 	360.55 	1	0	1	-180	180;
    1109	1110	0.04989 	0.09813 	0.00423 	469.60 	469.60 	469.60 	0	0	1	-180	180;
    1109	1119	0.08209 	0.15832 	0.00458 	275.95 	275.95 	275.95 	0	0	1	-180	180;
    1110	1158	0.01300 	0.03646 	0.00178 	329.30 	329.30 	329.30 	0	0	1	-180	180;
    1111	1113	0.00021 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1111	1114	0.01404 	0.05602 	0.01485 	1183.65 	1183.65 	1183.65 	0	0	1	-180	180;
    1111	1120	0.00643 	0.03154 	0.02802 	1073.35 	1073.35 	1073.35 	0	0	1	-180	180;
    1112	1109	0.01838 	0.05032 	0.00064 	309.95 	309.95 	309.95 	0	0	1	-180	180;
    1112	1111	0.00476 	0.12620 	0.00000 	358.25 	358.25 	358.25 	1	0	1	-180	180;
    1115	1114	0.00205 	0.06267 	0.00000 	1313.10 	1313.10 	1313.10 	1.05	0	1	-180	180;
    1115	1117	0.00025 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1116	1115	0.00111 	0.02891 	0.00000 	946.50 	946.50 	946.50 	1	0	1	-180	180;
    1116	1118	0.04023 	0.07841 	0.00441 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1119	779	0.10358 	0.25670 	0.00589 	504.40 	504.40 	504.40 	0	0	1	-180	180;
    1120	1048	0.00978 	0.06688 	0.05490 	907.45 	907.45 	907.45 	0	0	1	-180	180;
    1120	1122	0.00025 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1121	1119	0.01338 	0.03985 	0.00530 	527.90 	527.90 	527.90 	0	0	1	-180	180;
    1121	1120	0.00286 	0.10629 	0.00000 	481.95 	481.95 	481.95 	1.05	0	1	-180	180;
    1121	1813	0.07103 	0.14978 	0.00899 	428.65 	428.65 	428.65 	0	0	1	-180	180;
    1123	1124	0.01727 	0.04362 	0.00281 	202.55 	202.55 	202.55 	0	0	1	-180	180;
    1123	1221	0.01815 	0.04539 	0.00487 	319.55 	319.55 	319.55 	0	0	1	-180	180;
    1124	1126	0.01759 	0.04066 	0.00106 	431.85 	431.85 	431.85 	0	0	1	-180	180;
    1125	1127	0.00023 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1125	1132	0.00421 	0.02587 	0.01912 	702.05 	702.05 	702.05 	0	0	1	-180	180;
    1126	681	0.01257 	0.02989 	0.00082 	678.80 	678.80 	678.80 	0	0	1	-180	180;
    1126	1125	0.00148 	0.04529 	0.00000 	1255.50 	1255.50 	1255.50 	1.025	0	1	-180	180;
    1128	1305	0.00075 	0.00791 	0.17168 	5260.95 	5260.95 	5260.95 	0	0	1	-180	180;
    1128	1321	0.00091 	0.00987 	0.12133 	5593.75 	5593.75 	5593.75 	0	0	1	-180	180;
    1129	1128	0.00039 	0.02806 	0.00000 	2072.60 	2072.60 	2072.60 	1	0	1	-180	180;
    1129	1131	0.00028 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1130	1129	0.00133 	0.02858 	0.00000 	1331.25 	1331.25 	1331.25 	1	0	1	-180	180;
    1132	1131	0.00548 	0.02970 	0.01196 	956.20 	956.20 	956.20 	0	0	1	-180	180;
    1133	702	0.03160 	0.08353 	0.00310 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1133	1130	0.00403 	0.00994 	0.00304 	1141.95 	1141.95 	1141.95 	0	0	1	-180	180;
    1133	1132	0.00598 	0.14513 	0.00000 	430.75 	430.75 	430.75 	1.05	0	1	-180	180;
    1133	1136	0.02376 	0.04570 	0.00700 	296.50 	296.50 	296.50 	0	0	1	-180	180;
    1134	1123	0.01427 	0.04244 	0.00204 	292.05 	292.05 	292.05 	0	0	1	-180	180;
    1135	1137	0.00022 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1135	1211	0.00795 	0.04568 	0.01053 	1173.75 	1173.75 	1173.75 	0	0	1	-180	180;
    1136	1134	0.01045 	0.02625 	0.00168 	443.05 	443.05 	443.05 	0	0	1	-180	180;
    1136	1135	0.00419 	0.14547 	0.00000 	314.40 	314.40 	314.40 	1.05	0	1	-180	180;
    1138	1221	0.01848 	0.04427 	0.00169 	308.55 	308.55 	308.55 	0	0	1	-180	180;
    1138	1437	0.00927 	0.02195 	0.00152 	1136.25 	1136.25 	1136.25 	0	0	1	-180	180;
    1139	1136	0.02371 	0.06886 	0.00287 	209.45 	209.45 	209.45 	0	0	1	-180	180;
    1139	1140	0.03132 	0.08420 	0.00341 	312.40 	312.40 	312.40 	0	0	1	-180	180;
    1140	924	0.00984 	0.03096 	0.00717 	269.60 	269.60 	269.60 	0	0	1	-180	180;
    1140	1437	0.01055 	0.02391 	0.00171 	378.95 	378.95 	378.95 	0	0	1	-180	180;
    1142	1135	0.01182 	0.05150 	0.01246 	892.30 	892.30 	892.30 	0	0	1	-180	180;
    1143	1144	0.01667 	0.03857 	0.00164 	794.50 	794.50 	794.50 	0	0	1	-180	180;
    1145	1148	0.00028 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1145	1222	0.00117 	0.01460 	0.26748 	6842.15 	6842.15 	6842.15 	0	0	1	-180	180;
    1146	1145	0.00055 	0.03091 	0.00000 	2026.40 	2026.40 	2026.40 	1.05	0	1	-180	180;
    1147	1144	0.01509 	0.04602 	0.00182 	400.75 	400.75 	400.75 	0	0	1	-180	180;
    1147	1146	0.00082 	0.02496 	0.00000 	1334.55 	1334.55 	1334.55 	1.025	0	1	-180	180;
    1149	655	0.00745 	0.03376 	0.00677 	1164.25 	1164.25 	1164.25 	0	0	1	-180	180;
    1149	1146	0.00516 	0.02743 	0.00575 	946.30 	946.30 	946.30 	0	0	1	-180	180;
    1150	1317	0.08207 	0.15254 	0.00481 	445.00 	445.00 	445.00 	0	0	1	-180	180;
    1151	1141	0.04505 	0.11609 	0.00375 	253.55 	253.55 	253.55 	0	0	1	-180	180;
    1151	1150	0.06451 	0.15183 	0.00244 	253.35 	253.35 	253.35 	0	0	1	-180	180;
    1152	1133	0.00899 	0.02186 	0.00160 	671.70 	671.70 	671.70 	0	0	1	-180	180;
    1152	1151	0.02784 	0.08806 	0.00206 	360.30 	360.30 	360.30 	0	0	1	-180	180;
    1154	1156	0.00028 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1154	1222	0.00063 	0.00827 	0.16064 	5566.40 	5566.40 	5566.40 	0	0	1	-180	180;
    1155	1111	0.00335 	0.02149 	0.00692 	2634.50 	2634.50 	2634.50 	0	0	1	-180	180;
    1155	1154	0.00045 	0.02983 	0.00000 	2159.35 	2159.35 	2159.35 	1	0	1	-180	180;
    1155	1469	0.00236 	0.01429 	0.00483 	1122.95 	1122.95 	1122.95 	0	0	1	-180	180;
    1157	1153	0.03126 	0.08505 	0.00239 	233.50 	233.50 	233.50 	0	0	1	-180	180;
    1157	1158	0.02080 	0.05932 	0.00720 	324.70 	324.70 	324.70 	0	0	1	-180	180;
    1160	1161	0.00020 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1161	1194	0.01101 	0.03620 	0.00585 	1100.00 	1100.00 	1100.00 	0	0	1	-180	180;
    1162	1164	0.00024 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1163	1162	0.00053 	0.02806 	0.00000 	1736.90 	1736.90 	1736.90 	1	0	1	-180	180;
    1163	1239	0.00552 	0.03125 	0.00981 	1187.15 	1187.15 	1187.15 	0	0	1	-180	180;
    1164	1167	0.00077 	0.00833 	0.23620 	5445.65 	5445.65 	5445.65 	0	0	1	-180	180;
    1165	1161	0.03088 	0.07662 	0.00212 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1165	1413	0.03074 	0.08063 	0.00232 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1166	1159	0.05053 	0.13269 	0.00808 	252.70 	252.70 	252.70 	0	0	1	-180	180;
    1167	553	0.00020 	0.00247 	0.04431 	13594.30 	13594.30 	13594.30 	0	0	1	-180	180;
    1168	1167	0.00014 	0.00753 	0.00000 	8250.90 	8250.90 	8250.90 	1.025	0	1	-180	180;
    1168	1170	0.00026 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1169	1168	0.00085 	0.02909 	0.00000 	2065.00 	2065.00 	2065.00 	1.01875	0	1	-180	180;
    1169	1177	0.00910 	0.02093 	0.00092 	740.00 	740.00 	740.00 	0	0	1	-180	180;
    1169	1184	0.03450 	0.08932 	0.00210 	270.25 	270.25 	270.25 	0	0	1	-180	180;
    1170	770	0.00768 	0.04149 	0.01660 	1129.05 	1129.05 	1129.05 	0	0	1	-180	180;
    1171	1173	0.00026 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1172	1171	0.00125 	0.03956 	0.00000 	1276.05 	1276.05 	1276.05 	1.025	0	1	-180	180;
    1173	1170	0.00150 	0.00760 	0.00337 	2954.70 	2954.70 	2954.70 	0	0	1	-180	180;
    1173	1174	0.00314 	0.01677 	0.01016 	3155.40 	3155.40 	3155.40 	0	0	1	-180	180;
    1173	1183	0.00492 	0.02473 	0.00629 	1616.20 	1616.20 	1616.20 	0	0	1	-180	180;
    1174	1176	0.00026 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1174	1239	0.00133 	0.00853 	0.00451 	2390.50 	2390.50 	2390.50 	0	0	1	-180	180;
    1175	1174	0.00213 	0.06830 	0.00000 	1267.80 	1267.80 	1267.80 	1	0	1	-180	180;
    1175	1193	0.01477 	0.03466 	0.00125 	353.35 	353.35 	353.35 	0	0	1	-180	180;
    1177	1178	0.01832 	0.03967 	0.00156 	376.05 	376.05 	376.05 	0	0	1	-180	180;
    1178	1172	0.02206 	0.05019 	0.00183 	336.15 	336.15 	336.15 	0	0	1	-180	180;
    1178	1180	0.04601 	0.13743 	0.00550 	326.75 	326.75 	326.75 	0	0	1	-180	180;
    1178	1182	0.02200 	0.05343 	0.00195 	454.35 	454.35 	454.35 	0	0	1	-180	180;
    1178	1197	0.01492 	0.04087 	0.00211 	492.75 	492.75 	492.75 	0	0	1	-180	180;
    1180	1179	0.00358 	0.12475 	0.00000 	562.00 	562.00 	562.00 	1.05	0	1	-180	180;
    1180	1193	0.06307 	0.16313 	0.00865 	248.00 	248.00 	248.00 	0	0	1	-180	180;
    1181	1183	0.00021 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1182	1181	0.00096 	0.03126 	0.00000 	1241.70 	1241.70 	1241.70 	1.025	0	1	-180	180;
    1183	1195	0.00596 	0.02887 	0.01768 	1363.00 	1363.00 	1363.00 	0	0	1	-180	180;
    1184	1194	0.02896 	0.07535 	0.00384 	278.75 	278.75 	278.75 	0	0	1	-180	180;
    1185	1187	0.10005 	0.23871 	0.02287 	311.15 	311.15 	311.15 	0	0	1	-180	180;
    1186	1189	0.01451 	0.10388 	0.04703 	937.75 	937.75 	937.75 	0	0	1	-180	180;
    1186	1239	0.02812 	0.15820 	0.04373 	699.40 	699.40 	699.40 	0	0	1	-180	180;
    1187	1188	0.04212 	0.08818 	0.00364 	244.45 	244.45 	244.45 	0	0	1	-180	180;
    1187	1190	0.06007 	0.13233 	0.00587 	291.50 	291.50 	291.50 	0	0	1	-180	180;
    1188	1190	0.03702 	0.07859 	0.00296 	301.10 	301.10 	301.10 	0	0	1	-180	180;
    1189	936	0.01463 	0.07098 	0.09917 	1500.00 	1500.00 	1500.00 	0	0	1	-180	180;
    1189	1191	0.00026 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1190	1189	0.00372 	0.10712 	0.00000 	822.60 	822.60 	822.60 	1.025	0	1	-180	180;
    1190	1324	0.11547 	0.31387 	0.00875 	238.45 	238.45 	238.45 	0	0	1	-180	180;
    1192	1190	0.03996 	0.10514 	0.00568 	268.45 	268.45 	268.45 	0	0	1	-180	180;
    1194	1175	0.01023 	0.02468 	0.00079 	687.40 	687.40 	687.40 	0	0	1	-180	180;
    1194	1236	0.03380 	0.08014 	0.00515 	457.85 	457.85 	457.85 	0	0	1	-180	180;
    1195	1173	0.00236 	0.01401 	0.00615 	2585.65 	2585.65 	2585.65 	0	0	1	-180	180;
    1196	1195	0.00620 	0.15958 	0.00000 	554.75 	554.75 	554.75 	1	0	1	-180	180;
    1197	1198	0.00857 	0.01854 	0.00167 	651.70 	651.70 	651.70 	0	0	1	-180	180;
    1198	1159	0.08274 	0.20770 	0.00364 	284.80 	284.80 	284.80 	0	0	1	-180	180;
    1198	1236	0.01609 	0.03905 	0.00127 	801.65 	801.65 	801.65 	0	0	1	-180	180;
    1199	1196	0.02485 	0.05950 	0.00205 	342.65 	342.65 	342.65 	0	0	1	-180	180;
    1199	1206	0.02243 	0.05780 	0.00526 	344.30 	344.30 	344.30 	0	0	1	-180	180;
    1200	1169	0.00718 	0.02446 	0.00104 	990.60 	990.60 	990.60 	0	0	1	-180	180;
    1201	1203	0.01964 	0.03944 	0.00192 	257.75 	257.75 	257.75 	0	0	1	-180	180;
    1201	1206	0.04231 	0.08559 	0.00184 	266.20 	266.20 	266.20 	0	0	1	-180	180;
    1202	1204	0.00021 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1202	1205	0.00487 	0.02467 	0.00853 	1062.70 	1062.70 	1062.70 	0	0	1	-180	180;
    1203	1202	0.00428 	0.12906 	0.00000 	317.90 	317.90 	317.90 	1.01	0	1	-180	180;
    1205	1195	0.00371 	0.02421 	0.00549 	2585.90 	2585.90 	2585.90 	0	0	1	-180	180;
    1205	1207	0.00026 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1206	1205	0.00427 	0.13716 	0.00000 	324.15 	324.15 	324.15 	1.02	0	1	-180	180;
    1208	1209	0.00027 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1209	1340	0.00754 	0.01609 	0.00070 	299.35 	299.35 	299.35 	0	0	1	-180	180;
    1209	1355	0.00802 	0.02076 	0.00175 	283.40 	283.40 	283.40 	0	0	1	-180	180;
    1210	1212	0.00044 	0.02960 	0.00000 	1517.90 	1517.90 	1517.90 	1	0	1	-180	180;
    1210	1213	0.00040 	0.02469 	0.00000 	1469.60 	1469.60 	1469.60 	1	0	1	-180	180;
    1210	1214	0.00071 	0.05246 	0.00000 	1459.75 	1459.75 	1459.75 	1	0	1	-180	180;
    1210	1215	0.00025 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1211	696	0.00506 	0.03542 	0.01396 	1841.15 	1841.15 	1841.15 	0	0	1	-180	180;
    1211	1125	0.00087 	0.00502 	0.00762 	4437.45 	4437.45 	4437.45 	0	0	1	-180	180;
    1211	1210	0.00025 	0.01646 	0.00000 	3628.15 	3628.15 	3628.15 	1.05	0	1	-180	180;
    1211	1444	0.00065 	0.00456 	0.00770 	4380.75 	4380.75 	4380.75 	0	0	1	-180	180;
    1215	1128	0.00053 	0.00710 	0.24176 	5561.50 	5561.50 	5561.50 	0	0	1	-180	180;
    1216	1218	0.00024 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1217	1216	0.00556 	0.17282 	0.00000 	350.50 	350.50 	350.50 	1.00625	0	1	-180	180;
    1217	1331	0.00718 	0.02486 	0.00175 	259.30 	259.30 	259.30 	0	0	1	-180	180;
    1218	1270	0.00191 	0.01179 	0.00661 	1355.90 	1355.90 	1355.90 	0	0	1	-180	180;
    1219	1222	0.00024 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1220	1219	0.00015 	0.00698 	0.00000 	7916.70 	7916.70 	7916.70 	1	0	1	-180	180;
    1221	1220	0.00152 	0.04647 	0.00000 	1321.80 	1321.80 	1321.80 	1	0	1	-180	180;
    1221	1247	0.00467 	0.00909 	0.00047 	715.70 	715.70 	715.70 	0	0	1	-180	180;
    1222	1215	0.00012 	0.00154 	0.06515 	5998.05 	5998.05 	5998.05 	0	0	1	-180	180;
    1222	1292	0.00106 	0.01342 	0.22469 	6191.85 	6191.85 	6191.85 	0	0	1	-180	180;
    1223	1226	0.00029 	0.01636 	0.00000 	1910.20 	1910.20 	1910.20 	1.04375	0	1	-180	180;
    1223	1227	0.00040 	0.02426 	0.00000 	1909.50 	1909.50 	1909.50 	1.05	0	1	-180	180;
    1223	1228	0.00041 	0.02475 	0.00000 	1902.35 	1902.35 	1902.35 	1.05	0	1	-180	180;
    1223	1229	0.00044 	0.02650 	0.00000 	1881.65 	1881.65 	1881.65 	1.05	0	1	-180	180;
    1223	1230	0.00062 	0.03625 	0.00000 	1857.65 	1857.65 	1857.65 	1.0625	0	1	-180	180;
    1223	1231	0.00023 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1224	751	0.00645 	0.02955 	0.00620 	1233.85 	1233.85 	1233.85 	0	0	1	-180	180;
    1224	1223	0.00012 	0.00895 	0.00000 	7769.40 	7769.40 	7769.40 	1	0	1	-180	180;
    1225	741	0.01748 	0.05494 	0.00182 	323.20 	323.20 	323.20 	0	0	1	-180	180;
    1225	749	0.01464 	0.03554 	0.00130 	688.90 	688.90 	688.90 	0	0	1	-180	180;
    1225	1224	0.00099 	0.02876 	0.00000 	2134.00 	2134.00 	2134.00 	1	0	1	-180	180;
    1225	1351	0.04273 	0.09564 	0.00512 	252.50 	252.50 	252.50 	0	0	1	-180	180;
    1231	1456	0.00045 	0.00456 	0.15100 	5317.65 	5317.65 	5317.65 	0	0	1	-180	180;
    1232	963	0.00523 	0.03388 	0.01225 	1242.30 	1242.30 	1242.30 	0	0	1	-180	180;
    1232	1234	0.00026 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1233	962	0.02705 	0.06428 	0.00200 	809.70 	809.70 	809.70 	0	0	1	-180	180;
    1233	1232	0.00046 	0.01364 	0.00000 	1354.35 	1354.35 	1354.35 	1.01875	0	1	-180	180;
    1235	1237	0.00061 	0.02052 	0.00000 	1337.05 	1337.05 	1337.05 	1	0	1	-180	180;
    1235	1238	0.00154 	0.04954 	0.00000 	1337.05 	1337.05 	1337.05 	1	0	1	-180	180;
    1235	1239	0.00021 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1236	1175	0.01574 	0.03821 	0.00337 	552.10 	552.10 	552.10 	0	0	1	-180	180;
    1236	1235	0.00104 	0.03327 	0.00000 	2013.60 	2013.60 	2013.60 	1.025	0	1	-180	180;
    1240	1243	0.00052 	0.03009 	0.00000 	1945.25 	1945.25 	1945.25 	1.05	0	1	-180	180;
    1240	1244	0.00052 	0.02544 	0.00000 	1940.70 	1940.70 	1940.70 	1.04375	0	1	-180	180;
    1240	1245	0.00025 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1241	1035	0.00468 	0.03078 	0.01045 	2557.00 	2557.00 	2557.00 	0	0	1	-180	180;
    1241	1240	0.00046 	0.02476 	0.00000 	2092.85 	2092.85 	2092.85 	1	0	1	-180	180;
    1241	1333	0.00693 	0.03475 	0.01621 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    1242	1241	0.00143 	0.04438 	0.00000 	795.50 	795.50 	795.50 	1	0	1	-180	180;
    1245	437	0.00134 	0.01316 	0.27204 	5828.50 	5828.50 	5828.50 	0	0	1	-180	180;
    1246	1247	0.00024 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1247	670	0.01456 	0.03695 	0.00539 	457.00 	457.00 	457.00 	0	0	1	-180	180;
    1247	1124	0.01248 	0.03055 	0.00620 	396.90 	396.90 	396.90 	0	0	1	-180	180;
    1248	1251	0.00021 	0.01550 	0.00000 	1701.05 	1701.05 	1701.05 	1.00625	0	1	-180	180;
    1248	1252	0.00072 	0.03933 	0.00000 	1689.05 	1689.05 	1689.05 	1.025	0	1	-180	180;
    1248	1253	0.00078 	0.03796 	0.00000 	1670.45 	1670.45 	1670.45 	1.025	0	1	-180	180;
    1248	1254	0.00022 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1249	1055	0.00820 	0.04611 	0.01833 	1181.65 	1181.65 	1181.65 	0	0	1	-180	180;
    1249	1248	0.00015 	0.01065 	0.00000 	2300.90 	2300.90 	2300.90 	1.01875	0	1	-180	180;
    1250	1079	0.07477 	0.15369 	0.00426 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1250	1249	0.00280 	0.09077 	0.00000 	819.30 	819.30 	819.30 	1.0125	0	1	-180	180;
    1254	1089	0.00070 	0.00753 	0.10575 	5573.30 	5573.30 	5573.30 	0	0	1	-180	180;
    1254	1821	0.00116 	0.01235 	0.18699 	13599.70 	13599.70 	13599.70 	0	0	1	-180	180;
    1255	1256	0.00037 	0.01157 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1257	0.00134 	0.03615 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1258	0.00124 	0.03817 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1259	0.00131 	0.03811 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1260	0.00085 	0.02146 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1261	0.00085 	0.02442 	0.00000 	2182.25 	2182.25 	2182.25 	1	0	1	-180	180;
    1255	1262	0.13886 	4.34024 	0.00000 	11.05 	11.05 	11.05 	1	0	1	-180	180;
    1255	1263	0.00028 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1263	1302	0.00023 	0.00109 	0.00069 	7131.65 	7131.65 	7131.65 	0	0	1	-180	180;
    1264	1266	0.00057 	0.01827 	0.00000 	3019.25 	3019.25 	3019.25 	1	0	1	-180	180;
    1264	1267	0.00048 	0.01476 	0.00000 	3019.25 	3019.25 	3019.25 	1	0	1	-180	180;
    1264	1268	0.00027 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1265	1264	0.00486 	0.11356 	0.00000 	600.00 	600.00 	600.00 	1.025	0	1	-180	180;
    1268	1304	0.00298 	0.01509 	0.00672 	1226.30 	1226.30 	1226.30 	0	0	1	-180	180;
    1269	1271	0.00071 	0.04383 	0.00000 	1796.10 	1796.10 	1796.10 	1.0625	0	1	-180	180;
    1269	1272	0.00030 	0.01505 	0.00000 	1767.75 	1767.75 	1767.75 	1.05	0	1	-180	180;
    1269	1273	0.00075 	0.04703 	0.00000 	1755.50 	1755.50 	1755.50 	1.0625	0	1	-180	180;
    1269	1274	0.00063 	0.03201 	0.00000 	1754.05 	1754.05 	1754.05 	1.0625	0	1	-180	180;
    1269	1275	0.00027 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1270	949	0.00327 	0.02138 	0.00878 	2678.80 	2678.80 	2678.80 	0	0	1	-180	180;
    1270	1269	0.00032 	0.01938 	0.00000 	1737.40 	1737.40 	1737.40 	1.00625	0	1	-180	180;
    1275	1245	0.00147 	0.01684 	0.25017 	5524.20 	5524.20 	5524.20 	0	0	1	-180	180;
    1275	1312	0.00053 	0.00575 	0.16964 	5756.65 	5756.65 	5756.65 	0	0	1	-180	180;
    1276	1278	0.00024 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1277	921	0.02074 	0.04830 	0.00189 	282.15 	282.15 	282.15 	0	0	1	-180	180;
    1277	1276	0.00326 	0.09192 	0.00000 	273.70 	273.70 	273.70 	1.025	0	1	-180	180;
    1278	963	0.00925 	0.05040 	0.01495 	1045.30 	1045.30 	1045.30 	0	0	1	-180	180;
    1279	1281	0.00138 	0.04132 	0.00000 	1628.90 	1628.90 	1628.90 	1.09375	0	1	-180	180;
    1279	1282	0.00076 	0.02051 	0.00000 	1628.90 	1628.90 	1628.90 	1.075	0	1	-180	180;
    1279	1283	0.00115 	0.03592 	0.00000 	1628.90 	1628.90 	1628.90 	1.09375	0	1	-180	180;
    1279	1284	0.00067 	0.02172 	0.00000 	1628.90 	1628.90 	1628.90 	1.075	0	1	-180	180;
    1279	1285	0.00062 	0.02044 	0.00000 	1628.90 	1628.90 	1628.90 	1.075	0	1	-180	180;
    1279	1286	0.00020 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1280	868	0.01883 	0.04423 	0.00105 	331.50 	331.50 	331.50 	0	0	1	-180	180;
    1280	1279	0.00193 	0.04896 	0.00000 	2337.00 	2337.00 	2337.00 	1	0	1	-180	180;
    1280	1430	0.00080 	0.00214 	0.00091 	1151.70 	1151.70 	1151.70 	0	0	1	-180	180;
    1286	1409	0.00076 	0.00459 	0.00478 	2688.60 	2688.60 	2688.60 	0	0	1	-180	180;
    1287	1289	0.00067 	0.03743 	0.00000 	2022.85 	2022.85 	2022.85 	1	0	1	-180	180;
    1287	1290	0.00024 	0.01310 	0.00000 	2014.95 	2014.95 	2014.95 	1	0	1	-180	180;
    1287	1291	0.00032 	0.02218 	0.00000 	2009.10 	2009.10 	2009.10 	1	0	1	-180	180;
    1287	1292	0.00030 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1288	943	0.00626 	0.04050 	0.01802 	1241.40 	1241.40 	1241.40 	0	0	1	-180	180;
    1288	960	0.00571 	0.04101 	0.00746 	1194.15 	1194.15 	1194.15 	0	0	1	-180	180;
    1288	1287	0.00043 	0.02890 	0.00000 	2069.15 	2069.15 	2069.15 	1.025	0	1	-180	180;
    1292	1435	0.00084 	0.00899 	0.19308 	5991.10 	5991.10 	5991.10 	0	0	1	-180	180;
    1293	1295	0.00031 	0.01719 	0.00000 	2203.20 	2203.20 	2203.20 	1.0375	0	1	-180	180;
    1293	1296	0.00039 	0.02377 	0.00000 	2197.90 	2197.90 	2197.90 	1.05	0	1	-180	180;
    1293	1297	0.00029 	0.01815 	0.00000 	2176.20 	2176.20 	2176.20 	1.0375	0	1	-180	180;
    1293	1298	0.00048 	0.02700 	0.00000 	2175.50 	2175.50 	2175.50 	1.05	0	1	-180	180;
    1293	1299	0.00027 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1294	641	0.00528 	0.03484 	0.01624 	1242.85 	1242.85 	1242.85 	0	0	1	-180	180;
    1294	1293	0.00053 	0.03064 	0.00000 	1863.30 	1863.30 	1863.30 	1	0	1	-180	180;
    1299	1305	0.00076 	0.00963 	0.40782 	6279.80 	6279.80 	6279.80 	0	0	1	-180	180;
    1300	1302	0.00023 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1301	1300	0.00149 	0.05211 	0.00000 	1434.75 	1434.75 	1434.75 	1	0	1	-180	180;
    1303	1305	0.00025 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1304	687	0.00252 	0.01241 	0.00349 	2865.75 	2865.75 	2865.75 	0	0	1	-180	180;
    1304	1303	0.00007 	0.00433 	0.00000 	8610.15 	8610.15 	8610.15 	1.0125	0	1	-180	180;
    1305	609	0.00074 	0.00899 	0.16501 	6563.00 	6563.00 	6563.00 	0	0	1	-180	180;
    1306	1308	0.00061 	0.03132 	0.00000 	1622.35 	1622.35 	1622.35 	1	0	1	-180	180;
    1306	1309	0.00045 	0.02793 	0.00000 	1606.05 	1606.05 	1606.05 	1	0	1	-180	180;
    1306	1310	0.00059 	0.03233 	0.00000 	1572.65 	1572.65 	1572.65 	1	0	1	-180	180;
    1306	1311	0.00065 	0.04333 	0.00000 	1550.20 	1550.20 	1550.20 	1	0	1	-180	180;
    1306	1312	0.00021 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1307	1306	0.00030 	0.01828 	0.00000 	1534.60 	1534.60 	1534.60 	1.00625	0	1	-180	180;
    1307	1338	0.00158 	0.00816 	0.00776 	2720.00 	2720.00 	2720.00 	0	0	1	-180	180;
    1307	1397	0.00341 	0.02032 	0.01235 	1194.00 	1194.00 	1194.00 	0	0	1	-180	180;
    1312	808	0.00044 	0.00541 	0.15883 	13708.90 	13708.90 	13708.90 	0	0	1	-180	180;
    1312	1401	0.00036 	0.00434 	0.06534 	5715.15 	5715.15 	5715.15 	0	0	1	-180	180;
    1313	1314	0.00029 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1314	1471	0.00408 	0.02614 	0.02467 	1000.35 	1000.35 	1000.35 	0	0	1	-180	180;
    1315	1318	0.00065 	0.03468 	0.00000 	1954.45 	1954.45 	1954.45 	1	0	1	-180	180;
    1315	1319	0.00053 	0.03164 	0.00000 	1952.40 	1952.40 	1952.40 	1	0	1	-180	180;
    1315	1320	0.00056 	0.03590 	0.00000 	1949.70 	1949.70 	1949.70 	1	0	1	-180	180;
    1315	1321	0.00027 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1316	1131	0.00949 	0.05677 	0.02274 	1130.70 	1130.70 	1130.70 	0	0	1	-180	180;
    1316	1315	0.00046 	0.02466 	0.00000 	1935.60 	1935.60 	1935.60 	1	0	1	-180	180;
    1317	1316	0.00326 	0.11664 	0.00000 	445.95 	445.95 	445.95 	1	0	1	-180	180;
    1321	708	0.00134 	0.01592 	0.31649 	5258.65 	5258.65 	5258.65 	0	0	1	-180	180;
    1322	1325	0.00016 	0.01128 	0.00000 	6074.25 	6074.25 	6074.25 	1	0	1	-180	180;
    1322	1326	0.00013 	0.00823 	0.00000 	6074.25 	6074.25 	6074.25 	1	0	1	-180	180;
    1322	1327	0.00025 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1323	1322	0.00033 	0.02026 	0.00000 	1808.15 	1808.15 	1808.15 	1	0	1	-180	180;
    1323	1480	0.00515 	0.02650 	0.00939 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    1324	1323	0.00538 	0.16964 	0.00000 	750.00 	750.00 	750.00 	1	0	1	-180	180;
    1327	1366	0.00014 	0.00140 	0.01724 	9473.25 	9473.25 	9473.25 	0	0	1	-180	180;
    1328	1329	0.00028 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1329	1409	0.00247 	0.01448 	0.01992 	1153.55 	1153.55 	1153.55 	0	0	1	-180	180;
    1330	1331	0.00022 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1331	941	0.01347 	0.03520 	0.00191 	1185.90 	1185.90 	1185.90 	0	0	1	-180	180;
    1332	1333	0.00026 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1333	1462	0.01097 	0.07272 	0.04079 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    1334	1336	0.00185 	0.05660 	0.00000 	903.80 	903.80 	903.80 	0.98125	0	1	-180	180;
    1334	1337	0.00177 	0.05562 	0.00000 	903.80 	903.80 	903.80 	0.98125	0	1	-180	180;
    1334	1338	0.00026 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1335	922	0.03056 	0.06969 	0.00152 	318.40 	318.40 	318.40 	0	0	1	-180	180;
    1335	1334	0.00531 	0.14959 	0.00000 	375.95 	375.95 	375.95 	1	0	1	-180	180;
    1338	1376	0.00054 	0.00261 	0.00073 	2679.00 	2679.00 	2679.00 	0	0	1	-180	180;
    1338	1428	0.00172 	0.01079 	0.00462 	2667.00 	2667.00 	2667.00 	0	0	1	-180	180;
    1339	1341	0.00072 	0.02292 	0.00000 	2364.70 	2364.70 	2364.70 	1	0	1	-180	180;
    1339	1342	0.00028 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1340	1339	0.00557 	0.17262 	0.00000 	326.95 	326.95 	326.95 	1.0125	0	1	-180	180;
    1342	1471	0.00100 	0.00723 	0.00341 	1148.85 	1148.85 	1148.85 	0	0	1	-180	180;
    1343	1344	0.00023 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1345	1347	0.00028 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1346	889	0.00795 	0.02169 	0.00090 	564.05 	564.05 	564.05 	0	0	1	-180	180;
    1346	1345	0.00223 	0.06456 	0.00000 	1229.40 	1229.40 	1229.40 	1.05	0	1	-180	180;
    1348	1349	0.00027 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1349	961	0.01552 	0.04428 	0.00152 	276.70 	276.70 	276.70 	0	0	1	-180	180;
    1349	1448	0.00595 	0.01605 	0.00044 	444.80 	444.80 	444.80 	0	0	1	-180	180;
    1350	1351	0.00020 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1351	725	0.02042 	0.04263 	0.00161 	220.40 	220.40 	220.40 	0	0	1	-180	180;
    1351	747	0.02391 	0.06244 	0.00151 	6103.00 	6103.00 	6103.00 	0	0	1	-180	180;
    1352	1353	0.00028 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1354	1355	0.00024 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1355	1415	0.00614 	0.01332 	0.00033 	283.80 	283.80 	283.80 	0	0	1	-180	180;
    1355	1472	0.00447 	0.00940 	0.00031 	333.80 	333.80 	333.80 	0	0	1	-180	180;
    1356	1357	0.00024 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1357	952	0.03759 	0.08739 	0.01359 	301.55 	301.55 	301.55 	0	0	1	-180	180;
    1357	1482	0.00739 	0.01550 	0.00070 	500.40 	500.40 	500.40 	0	0	1	-180	180;
    1358	1360	0.00042 	0.02471 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1361	0.00018 	0.01216 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1362	0.00036 	0.02484 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1363	0.00048 	0.03066 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1364	0.00024 	0.01448 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1365	0.00043 	0.02495 	0.00000 	2652.55 	2652.55 	2652.55 	1	0	1	-180	180;
    1358	1366	0.00022 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1359	1323	0.00171 	0.00593 	0.00431 	1014.15 	1014.15 	1014.15 	0	0	1	-180	180;
    1359	1358	0.00039 	0.02124 	0.00000 	1541.35 	1541.35 	1541.35 	1.00625	0	1	-180	180;
    1367	808	0.00085 	0.00950 	0.15492 	5850.70 	5850.70 	5850.70 	0	0	1	-180	180;
    1367	1370	0.00044 	0.03007 	0.00000 	2961.55 	2961.55 	2961.55 	1	0	1	-180	180;
    1367	1371	0.00023 	0.01605 	0.00000 	2961.55 	2961.55 	2961.55 	1	0	1	-180	180;
    1367	1372	0.00060 	0.02974 	0.00000 	2961.55 	2961.55 	2961.55 	1	0	1	-180	180;
    1367	1373	0.00038 	0.02332 	0.00000 	2961.55 	2961.55 	2961.55 	1	0	1	-180	180;
    1368	1367	0.00061 	0.03414 	0.00000 	1612.75 	1612.75 	1612.75 	1.025	0	1	-180	180;
    1368	1374	0.00029 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1369	800	0.02053 	0.05349 	0.00131 	409.30 	409.30 	409.30 	0	0	1	-180	180;
    1369	1368	0.00535 	0.16831 	0.00000 	379.60 	379.60 	379.60 	1.0125	0	1	-180	180;
    1375	1377	0.00021 	0.01374 	0.00000 	2451.05 	2451.05 	2451.05 	1.01875	0	1	-180	180;
    1375	1378	0.00041 	0.01845 	0.00000 	2451.05 	2451.05 	2451.05 	1.01875	0	1	-180	180;
    1375	1379	0.00029 	0.02202 	0.00000 	2451.05 	2451.05 	2451.05 	1.03125	0	1	-180	180;
    1375	1380	0.00036 	0.02370 	0.00000 	2451.05 	2451.05 	2451.05 	1.03125	0	1	-180	180;
    1375	1381	0.00057 	0.02895 	0.00000 	2451.05 	2451.05 	2451.05 	1.03125	0	1	-180	180;
    1375	1382	0.00038 	0.02308 	0.00000 	2451.05 	2451.05 	2451.05 	1.03125	0	1	-180	180;
    1375	1383	0.00028 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1376	1375	0.00076 	0.03639 	0.00000 	1976.95 	1976.95 	1976.95 	1.01875	0	1	-180	180;
    1376	1428	0.00162 	0.00868 	0.00479 	2608.10 	2608.10 	2608.10 	0	0	1	-180	180;
    1383	1312	0.00037 	0.00454 	0.07562 	5228.60 	5228.60 	5228.60 	0	0	1	-180	180;
    1383	1395	0.00088 	0.01047 	0.48198 	5045.25 	5045.25 	5045.25 	0	0	1	-180	180;
    1383	1475	0.00099 	0.01120 	0.27881 	7481.40 	7481.40 	7481.40 	0	0	1	-180	180;
    1384	1385	0.00024 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1385	757	0.00752 	0.03686 	0.01491 	1056.70 	1056.70 	1056.70 	0	0	1	-180	180;
    1385	759	0.00232 	0.01394 	0.00575 	1092.25 	1092.25 	1092.25 	0	0	1	-180	180;
    1386	1387	0.00028 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1387	946	0.03708 	0.10498 	0.00174 	298.10 	298.10 	298.10 	0	0	1	-180	180;
    1388	1390	0.00043 	0.02723 	0.00000 	2070.75 	2070.75 	2070.75 	1	0	1	-180	180;
    1388	1391	0.00056 	0.03668 	0.00000 	2042.20 	2042.20 	2042.20 	1	0	1	-180	180;
    1388	1392	0.00072 	0.03675 	0.00000 	2037.95 	2037.95 	2037.95 	1	0	1	-180	180;
    1388	1393	0.00044 	0.03205 	0.00000 	2035.05 	2035.05 	2035.05 	1	0	1	-180	180;
    1388	1394	0.00041 	0.02975 	0.00000 	2023.15 	2023.15 	2023.15 	1	0	1	-180	180;
    1388	1395	0.00027 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1389	997	0.00587 	0.02968 	0.02557 	1264.65 	1264.65 	1264.65 	0	0	1	-180	180;
    1389	1000	0.00465 	0.02288 	0.00850 	2622.60 	2622.60 	2622.60 	0	0	1	-180	180;
    1389	1388	0.00008 	0.00649 	0.00000 	7552.05 	7552.05 	7552.05 	1	0	1	-180	180;
    1395	1406	0.00012 	0.00135 	0.03164 	5205.50 	5205.50 	5205.50 	0	0	1	-180	180;
    1396	1398	0.00077 	0.05218 	0.00000 	1855.40 	1855.40 	1855.40 	1.0875	0	1	-180	180;
    1396	1399	0.00047 	0.03330 	0.00000 	1837.55 	1837.55 	1837.55 	1.06875	0	1	-180	180;
    1396	1400	0.00030 	0.02048 	0.00000 	1821.80 	1821.80 	1821.80 	1.05625	0	1	-180	180;
    1396	1401	0.00029 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1397	1396	0.00084 	0.03580 	0.00000 	1498.40 	1498.40 	1498.40 	1.00625	0	1	-180	180;
    1397	1462	0.00155 	0.00777 	0.00385 	1231.10 	1231.10 	1231.10 	0	0	1	-180	180;
    1402	1404	0.00015 	0.01221 	0.00000 	5611.45 	5611.45 	5611.45 	1	0	1	-180	180;
    1402	1405	0.00009 	0.00728 	0.00000 	5611.45 	5611.45 	5611.45 	1	0	1	-180	180;
    1402	1406	0.00020 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1403	1402	0.00010 	0.00732 	0.00000 	7583.10 	7583.10 	7583.10 	1.01875	0	1	-180	180;
    1406	1367	0.00050 	0.00738 	0.20255 	6018.15 	6018.15 	6018.15 	0	0	1	-180	180;
    1407	1409	0.00028 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1408	893	0.00439 	0.01162 	0.00063 	679.40 	679.40 	679.40 	0	0	1	-180	180;
    1408	1407	0.00123 	0.03182 	0.00000 	2424.20 	2424.20 	2424.20 	1.025	0	1	-180	180;
    1408	1430	0.02268 	0.06467 	0.00135 	399.25 	399.25 	399.25 	0	0	1	-180	180;
    1409	900	0.00430 	0.02418 	0.00847 	1603.50 	1603.50 	1603.50 	0	0	1	-180	180;
    1410	1411	0.00023 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1411	800	0.00941 	0.02666 	0.00047 	675.60 	675.60 	675.60 	0	0	1	-180	180;
    1411	1369	0.00715 	0.01032 	0.00064 	336.50 	336.50 	336.50 	0	0	1	-180	180;
    1412	1413	0.00021 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1413	762	0.01159 	0.02904 	0.00211 	550.00 	550.00 	550.00 	0	0	1	-180	180;
    1414	1415	0.00022 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1415	907	0.00500 	0.01421 	0.00055 	719.60 	719.60 	719.60 	0	0	1	-180	180;
    1416	1417	0.00370 	0.08644 	0.00000 	1060.45 	1060.45 	1060.45 	1.05	0	1	-180	180;
    1416	1418	0.00127 	0.04271 	0.00000 	1060.45 	1060.45 	1060.45 	1.05	0	1	-180	180;
    1416	1419	0.00027 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1419	1307	0.00117 	0.00678 	0.00338 	1757.25 	1757.25 	1757.25 	0	0	1	-180	180;
    1419	1462	0.00773 	0.03595 	0.01338 	1040.30 	1040.30 	1040.30 	0	0	1	-180	180;
    1420	1421	0.00165 	0.04757 	0.00000 	795.60 	795.60 	795.60 	1.0375	0	1	-180	180;
    1420	1422	0.00029 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1423	1425	0.00025 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1424	1423	0.00048 	0.02356 	0.00000 	1965.15 	1965.15 	1965.15 	1.00625	0	1	-180	180;
    1426	1428	0.00025 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1427	923	0.02789 	0.08438 	0.00277 	196.50 	196.50 	196.50 	0	0	1	-180	180;
    1427	1426	0.00522 	0.14139 	0.00000 	329.75 	329.75 	329.75 	1.025	0	1	-180	180;
    1428	1278	0.00379 	0.02039 	0.00610 	1121.25 	1121.25 	1121.25 	0	0	1	-180	180;
    1429	1430	0.00021 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1430	868	0.01639 	0.03395 	0.00087 	318.40 	318.40 	318.40 	0	0	1	-180	180;
    1430	874	0.00740 	0.01585 	0.00153 	719.00 	719.00 	719.00 	0	0	1	-180	180;
    1431	1432	0.00352 	0.05331 	0.00000 	1082.25 	1082.25 	1082.25 	1	0	1	-180	180;
    1431	1433	0.00299 	0.05975 	0.00000 	1082.25 	1082.25 	1082.25 	1	0	1	-180	180;
    1431	1434	0.00021 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1434	671	0.01031 	0.02590 	0.00063 	835.20 	835.20 	835.20 	0	0	1	-180	180;
    1434	682	0.00408 	0.01017 	0.00045 	727.80 	727.80 	727.80 	0	0	1	-180	180;
    1434	683	0.01473 	0.02687 	0.00113 	734.40 	734.40 	734.40 	0	0	1	-180	180;
    1435	1215	0.00038 	0.00449 	0.07970 	6213.80 	6213.80 	6213.80 	0	0	1	-180	180;
    1435	1438	0.00081 	0.04897 	0.00000 	1413.45 	1413.45 	1413.45 	1	0	1	-180	180;
    1435	1439	0.00064 	0.05363 	0.00000 	1385.30 	1385.30 	1385.30 	1	0	1	-180	180;
    1435	1440	0.00075 	0.04564 	0.00000 	1363.95 	1363.95 	1363.95 	1	0	1	-180	180;
    1435	1441	0.00109 	0.05549 	0.00000 	1323.25 	1323.25 	1323.25 	1	0	1	-180	180;
    1435	1442	0.00075 	0.03937 	0.00000 	1305.85 	1305.85 	1305.85 	1	0	1	-180	180;
    1435	1443	0.00057 	0.04113 	0.00000 	1240.15 	1240.15 	1240.15 	1	0	1	-180	180;
    1436	1435	0.00013 	0.00631 	0.00000 	7956.45 	7956.45 	7956.45 	1	0	1	-180	180;
    1436	1444	0.00029 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1437	1436	0.00219 	0.05538 	0.00000 	1413.90 	1413.90 	1413.90 	1	0	1	-180	180;
    1444	930	0.00705 	0.03561 	0.01923 	1041.00 	1041.00 	1041.00 	0	0	1	-180	180;
    1445	1446	0.00026 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1446	1294	0.00064 	0.00479 	0.00377 	982.50 	982.50 	982.50 	0	0	1	-180	180;
    1447	1449	0.00160 	0.04776 	0.00000 	845.65 	845.65 	845.65 	1.075	0	1	-180	180;
    1447	1450	0.00030 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1448	961	0.01116 	0.02868 	0.00237 	306.10 	306.10 	306.10 	0	0	1	-180	180;
    1448	1447	0.00199 	0.06017 	0.00000 	1298.40 	1298.40 	1298.40 	1.01875	0	1	-180	180;
    1450	1288	0.00193 	0.01557 	0.00454 	915.20 	915.20 	915.20 	0	0	1	-180	180;
    1451	1453	0.00048 	0.02830 	0.00000 	1974.95 	1974.95 	1974.95 	1.0625	0	1	-180	180;
    1451	1454	0.00043 	0.03122 	0.00000 	1960.75 	1960.75 	1960.75 	1.06875	0	1	-180	180;
    1451	1455	0.00053 	0.02507 	0.00000 	1957.40 	1957.40 	1957.40 	1.0625	0	1	-180	180;
    1451	1456	0.00024 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1452	1446	0.00172 	0.00862 	0.00225 	1374.40 	1374.40 	1374.40 	0	0	1	-180	180;
    1452	1451	0.00028 	0.01639 	0.00000 	1752.30 	1752.30 	1752.30 	1.0125	0	1	-180	180;
    1456	1299	0.00012 	0.00155 	0.03944 	5256.50 	5256.50 	5256.50 	0	0	1	-180	180;
    1456	1305	0.00124 	0.01402 	0.22053 	5866.30 	5866.30 	5866.30 	0	0	1	-180	180;
    1457	1074	0.00064 	0.00825 	0.12288 	5745.60 	5745.60 	5745.60 	0	0	1	-180	180;
    1458	1457	0.00061 	0.03099 	0.00000 	2443.70 	2443.70 	2443.70 	1.05	0	1	-180	180;
    1458	1460	0.00022 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1459	782	0.01863 	0.04899 	0.00153 	362.45 	362.45 	362.45 	0	0	1	-180	180;
    1459	1458	0.00201 	0.06686 	0.00000 	1245.45 	1245.45 	1245.45 	1.025	0	1	-180	180;
    1460	783	0.00484 	0.03545 	0.02175 	1002.85 	1002.85 	1002.85 	0	0	1	-180	180;
    1460	1050	0.00393 	0.01994 	0.01207 	2617.70 	2617.70 	2617.70 	0	0	1	-180	180;
    1461	1462	0.00026 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1462	1218	0.00217 	0.01344 	0.00438 	989.45 	989.45 	989.45 	0	0	1	-180	180;
    1463	1465	0.00186 	0.06742 	0.00000 	745.90 	745.90 	745.90 	1.0625	0	1	-180	180;
    1463	1466	0.00262 	0.08077 	0.00000 	745.90 	745.90 	745.90 	1.06875	0	1	-180	180;
    1463	1467	0.00026 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1464	909	0.00257 	0.00659 	0.00102 	765.15 	765.15 	765.15 	0	0	1	-180	180;
    1464	1463	0.00209 	0.05125 	0.00000 	1344.30 	1344.30 	1344.30 	1.0125	0	1	-180	180;
    1467	1288	0.00466 	0.03214 	0.00713 	1618.85 	1618.85 	1618.85 	0	0	1	-180	180;
    1467	1471	0.00296 	0.01528 	0.00327 	1168.35 	1168.35 	1168.35 	0	0	1	-180	180;
    1468	1469	0.00020 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1469	943	0.01576 	0.06620 	0.02678 	1122.70 	1122.70 	1122.70 	0	0	1	-180	180;
    1470	1473	0.00038 	0.02339 	0.00000 	1805.10 	1805.10 	1805.10 	1	0	1	-180	180;
    1470	1474	0.00063 	0.03072 	0.00000 	1803.30 	1803.30 	1803.30 	1.0375	0	1	-180	180;
    1470	1475	0.00022 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1471	1470	0.00059 	0.03819 	0.00000 	2071.35 	2071.35 	2071.35 	1	0	1	-180	180;
    1472	1415	0.00407 	0.00767 	0.00052 	246.55 	246.55 	246.55 	0	0	1	-180	180;
    1472	1471	0.00158 	0.04334 	0.00000 	1314.15 	1314.15 	1314.15 	1	0	1	-180	180;
    1475	1292	0.00044 	0.00546 	0.08671 	7752.85 	7752.85 	7752.85 	0	0	1	-180	180;
    1476	1167	0.00085 	0.00936 	0.22092 	7000.00 	7000.00 	7000.00 	0	0	1	-180	180;
    1476	1366	0.00037 	0.00502 	0.09104 	9453.60 	9453.60 	9453.60 	0	0	1	-180	180;
    1476	1479	0.00043 	0.02748 	0.00000 	2570.10 	2570.10 	2570.10 	1	0	1	-180	180;
    1477	1476	0.00038 	0.02363 	0.00000 	1598.15 	1598.15 	1598.15 	1.01875	0	1	-180	180;
    1477	1480	0.00029 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1478	1180	0.02218 	0.05899 	0.00273 	318.60 	318.60 	318.60 	0	0	1	-180	180;
    1478	1477	0.00655 	0.16032 	0.00000 	367.45 	367.45 	367.45 	1.025	0	1	-180	180;
    1480	1179	0.00288 	0.01829 	0.00665 	974.10 	974.10 	974.10 	0	0	1	-180	180;
    1481	1483	0.00028 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1482	927	0.02875 	0.07620 	0.00371 	306.20 	306.20 	306.20 	0	0	1	-180	180;
    1482	1481	0.00456 	0.16920 	0.00000 	379.70 	379.70 	379.70 	1.025	0	1	-180	180;
    1483	926	0.00339 	0.01832 	0.01084 	1391.00 	1391.00 	1391.00 	0	0	1	-180	180;
    1484	1764	0.03199 	0.10860 	0.00771 	597.65 	597.65 	597.65 	0	0	1	-180	180;
    1485	1500	0.01733 	0.06268 	0.00701 	551.05 	551.05 	551.05 	0	0	1	-180	180;
    1485	1593	0.01416 	0.06746 	0.01057 	601.60 	601.60 	601.60 	0	0	1	-180	180;
    1486	1487	0.00021 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1486	1506	0.01965 	0.10277 	0.00857 	618.30 	618.30 	618.30 	0	0	1	-180	180;
    1488	1506	0.01506 	0.07039 	0.00943 	1231.85 	1231.85 	1231.85 	0	0	1	-180	180;
    1489	1491	0.00023 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1489	1974	0.00130 	0.01393 	0.30435 	6405.45 	6405.45 	6405.45 	0	0	1	-180	180;
    1489	1985	0.00263 	0.02792 	0.30705 	5916.85 	5916.85 	5916.85 	0	0	1	-180	180;
    1490	1488	0.01114 	0.04885 	0.00474 	1375.95 	1375.95 	1375.95 	0	0	1	-180	180;
    1490	1489	0.00049 	0.02664 	0.00000 	1762.10 	1762.10 	1762.10 	1.00625	0	1	-180	180;
    1492	1535	0.01163 	0.05686 	0.00645 	656.45 	656.45 	656.45 	0	0	1	-180	180;
    1493	1492	0.01068 	0.04113 	0.00456 	615.00 	615.00 	615.00 	0	0	1	-180	180;
    1494	1495	0.00020 	0.00100 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1495	1493	0.00965 	0.04019 	0.00333 	686.25 	686.25 	686.25 	0	0	1	-180	180;
    1496	1504	0.02825 	0.11691 	0.00889 	550.80 	550.80 	550.80 	0	0	1	-180	180;
    1498	1497	0.01138 	0.05955 	0.00658 	683.90 	683.90 	683.90 	0	0	1	-180	180;
    1498	1499	0.01701 	0.05212 	0.00473 	922.75 	922.75 	922.75 	0	0	1	-180	180;
    1499	1514	0.02090 	0.09657 	0.01081 	1000.00 	1000.00 	1000.00 	0	0	1	-180	180;
    1499	1617	0.01311 	0.05059 	0.00350 	650.40 	650.40 	650.40 	0	0	1	-180	180;
    1501	1502	0.00024 	0.00101 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1501	1503	0.03640 	0.19133 	0.00979 	546.65 	546.65 	546.65 	0	0	1	-180	180;
    1501	1509	0.02125 	0.09889 	0.01026 	553.40 	553.40 	553.40 	0	0	1	-180	180;
    1503	1940	0.03616 	0.16548 	0.01113 	567.85 	567.85 	567.85 	0	0	1	-180	180;
    1504	1752	0.02107 	0.09548 	0.00991 	631.25 	631.25 	631.25 	0	0	1	-180	180;
    1505	1501	0.02721 	0.10536 	0.01232 	549.85 	549.85 	549.85 	0	0	1	-180	180;
    1506	1505	0.01426 	0.06320 	0.00721 	585.20 	585.20 	585.20 	0	0	1	-180	180;
    1507	1512	0.05587 	0.13379 	0.01163 	613.05 	613.05 	613.05 	0	0	1	-180	180;
    1508	1507	0.01185 	0.05682 	0.00581 	520.75 	520.75 	520.75 	0	0	1	-180	180;
    1508	1509	0.01104 	0.04392 	0.00510 	553.85 	553.85 	553.85 	0	0	1	-180	180;
    1508	1940	0.01836 	0.08443 	0.00800 	568.30 	568.30 	568.30 	0	0	1	-180	180;
    1510	1496	0.02295 	0.09312 	0.00771 	568.95 	568.95 	568.95 	0	0	1	-180	180;
    1510	1526	0.03173 	0.14985 	0.01049 	642.30 	642.30 	642.30 	0	0	1	-180	180;
    1511	1517	0.01016 	0.04640 	0.00522 	835.00 	835.00 	835.00 	0	0	1	-180	180;
    1511	1608	0.01308 	0.05569 	0.00622 	1109.55 	1109.55 	1109.55 	0	0	1	-180	180;
    1512	1515	0.02862 	0.12772 	0.01209 	569.80 	569.80 	569.80 	0	0	1	-180	180;
    1512	1759	0.04168 	0.20376 	0.02299 	659.90 	659.90 	659.90 	0	0	1	-180	180;
    1513	1514	0.01117 	0.03785 	0.00557 	749.85 	749.85 	749.85 	0	0	1	-180	180;
    1515	1486	0.03112 	0.12419 	0.01044 	604.40 	604.40 	604.40 	0	0	1	-180	180;
    1515	1772	0.06035 	0.21233 	0.01869 	610.90 	610.90 	610.90 	0	0	1	-180	180;
    1516	1517	0.00747 	0.03176 	0.00329 	636.90 	636.90 	636.90 	0	0	1	-180	180;
    1516	1622	0.00501 	0.02004 	0.00222 	1438.30 	1438.30 	1438.30 	0	0	1	-180	180;
    1517	1622	0.01499 	0.06240 	0.00421 	848.80 	848.80 	848.80 	0	0	1	-180	180;
    1518	1588	0.00350 	0.02000 	0.00000 	1300.00 	1300.00 	1300.00 	0	0	1	-180	180;
    1518	1622	0.00827 	0.03225 	0.00238 	1250.00 	1250.00 	1250.00 	0	0	1	-180	180;
    1519	1522	0.00950 	0.04695 	0.00496 	794.25 	794.25 	794.25 	0	0	1	-180	180;
    1519	1525	0.01526 	0.07819 	0.00813 	1117.30 	1117.30 	1117.30 	0	0	1	-180	180;
    1520	1601	0.04845 	0.15680 	0.01773 	668.45 	668.45 	668.45 	0	0	1	-180	180;
    1520	1620	0.01839 	0.08061 	0.00996 	611.40 	611.40 	611.40 	0	0	1	-180	180;
    1521	1616	0.01633 	0.06474 	0.00652 	607.25 	607.25 	607.25 	0	0	1	-180	180;
    1523	1522	0.00869 	0.04027 	0.00402 	642.20 	642.20 	642.20 	0	0	1	-180	180;
    1524	1519	0.01067 	0.04150 	0.00527 	606.85 	606.85 	606.85 	0	0	1	-180	180;
    1524	1523	0.01842 	0.07905 	0.00820 	890.10 	890.10 	890.10 	0	0	1	-180	180;
    1525	1524	0.00564 	0.02292 	0.00264 	1505.00 	1505.00 	1505.00 	0	0	1	-180	180;
    1525	1565	0.03255 	0.11252 	0.00982 	1179.50 	1179.50 	1179.50 	0	0	1	-180	180;
    1525	1566	0.01050 	0.05033 	0.00307 	1544.20 	1544.20 	1544.20 	0	0	1	-180	180;
    1526	1533	0.03935 	0.14323 	0.01498 	617.90 	617.90 	617.90 	0	0	1	-180	180;
    1527	1753	0.01606 	0.07564 	0.00738 	771.75 	771.75 	771.75 	0	0	1	-180	180;
    1528	1527	0.01806 	0.07629 	0.01040 	643.60 	643.60 	643.60 	0	0	1	-180	180;
    1529	1530	0.00943 	0.03517 	0.00364 	576.00 	576.00 	576.00 	0	0	1	-180	180;
    1529	1531	0.01154 	0.04980 	0.00342 	577.25 	577.25 	577.25 	0	0	1	-180	180;
    1530	1498	0.02185 	0.07898 	0.00815 	657.85 	657.85 	657.85 	0	0	1	-180	180;
    1531	1523	0.01478 	0.06670 	0.00525 	1228.15 	1228.15 	1228.15 	0	0	1	-180	180;
    1531	1532	0.01215 	0.04389 	0.00322 	758.70 	758.70 	758.70 	0	0	1	-180	180;
    1533	1501	0.03673 	0.14698 	0.01463 	603.65 	603.65 	603.65 	0	0	1	-180	180;
    1534	1500	0.03115 	0.13380 	0.01089 	602.75 	602.75 	602.75 	0	0	1	-180	180;
    1534	1535	0.01416 	0.08366 	0.00986 	624.75 	624.75 	624.75 	0	0	1	-180	180;
    1536	1572	0.01475 	0.05718 	0.00844 	725.35 	725.35 	725.35 	0	0	1	-180	180;
    1538	1537	0.01858 	0.08341 	0.00920 	593.05 	593.05 	593.05 	0	0	1	-180	180;
    1539	1543	0.01420 	0.06303 	0.00440 	605.65 	605.65 	605.65 	0	0	1	-180	180;
    1541	1539	0.00809 	0.02873 	0.00364 	767.15 	767.15 	767.15 	0	0	1	-180	180;
    1541	1780	0.00798 	0.03427 	0.00592 	871.90 	871.90 	871.90 	0	0	1	-180	180;
    1542	1544	0.00025 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1542	1562	0.00099 	0.01296 	0.24306 	5766.55 	5766.55 	5766.55 	0	0	1	-180	180;
    1543	1540	0.00801 	0.03656 	0.00411 	1201.85 	1201.85 	1201.85 	0	0	1	-180	180;
    1543	1542	0.00052 	0.02892 	0.00000 	2904.40 	2904.40 	2904.40 	1	0	1	-180	180;
    1543	1546	0.00451 	0.01621 	0.00146 	1984.80 	1984.80 	1984.80 	0	0	1	-180	180;
    1545	1540	0.01948 	0.07194 	0.00717 	1349.35 	1349.35 	1349.35 	0	0	1	-180	180;
    1545	1546	0.01484 	0.07625 	0.00508 	1446.70 	1446.70 	1446.70 	0	0	1	-180	180;
    1545	1572	0.01149 	0.05950 	0.01091 	1009.85 	1009.85 	1009.85 	0	0	1	-180	180;
    1546	1540	0.01058 	0.03371 	0.00566 	599.95 	599.95 	599.95 	0	0	1	-180	180;
    1547	1549	0.01231 	0.06315 	0.00905 	672.50 	672.50 	672.50 	0	0	1	-180	180;
    1547	1567	0.01477 	0.06421 	0.00479 	605.10 	605.10 	605.10 	0	0	1	-180	180;
    1548	1570	0.02062 	0.07459 	0.00842 	625.00 	625.00 	625.00 	0	0	1	-180	180;
    1549	1541	0.00848 	0.04053 	0.00727 	549.05 	549.05 	549.05 	0	0	1	-180	180;
    1549	1548	0.00820 	0.03323 	0.00412 	562.95 	562.95 	562.95 	0	0	1	-180	180;
    1550	1537	0.02255 	0.12545 	0.01315 	630.55 	630.55 	630.55 	0	0	1	-180	180;
    1551	1552	0.01025 	0.04847 	0.00476 	575.40 	575.40 	575.40 	0	0	1	-180	180;
    1552	1563	0.00343 	0.01673 	0.00253 	1704.80 	1704.80 	1704.80 	0	0	1	-180	180;
    1552	1565	0.00563 	0.02664 	0.00239 	579.90 	579.90 	579.90 	0	0	1	-180	180;
    1553	1569	0.01263 	0.05189 	0.00819 	605.05 	605.05 	605.05 	0	0	1	-180	180;
    1555	1852	0.00753 	0.03395 	0.00782 	590.40 	590.40 	590.40 	0	0	1	-180	180;
    1556	1934	0.01461 	0.04504 	0.00399 	2019.00 	2019.00 	2019.00 	0	0	1	-180	180;
    1557	1559	0.01784 	0.07213 	0.00615 	926.15 	926.15 	926.15 	0	0	1	-180	180;
    1557	1856	0.00771 	0.04446 	0.00625 	569.70 	569.70 	569.70 	0	0	1	-180	180;
    1558	1821	0.00120 	0.01421 	0.32630 	7686.95 	7686.95 	7686.95 	0	0	1	-180	180;
    1558	1835	0.00028 	0.00325 	0.05809 	13233.20 	13233.20 	13233.20 	0	0	1	-180	180;
    1559	1558	0.00042 	0.02485 	0.00000 	2314.35 	2314.35 	2314.35 	1	0	1	-180	180;
    1560	1852	0.01180 	0.05879 	0.00645 	561.15 	561.15 	561.15 	0	0	1	-180	180;
    1561	1559	0.00960 	0.03142 	0.00491 	742.95 	742.95 	742.95 	0	0	1	-180	180;
    1561	1560	0.00894 	0.04417 	0.00462 	638.75 	638.75 	638.75 	0	0	1	-180	180;
    1562	1564	0.00024 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1562	1894	0.00165 	0.01984 	0.44281 	6660.85 	6660.85 	6660.85 	0	0	1	-180	180;
    1563	1551	0.01601 	0.06823 	0.00648 	629.55 	629.55 	629.55 	0	0	1	-180	180;
    1563	1562	0.00011 	0.00742 	0.00000 	7544.10 	7544.10 	7544.10 	1	0	1	-180	180;
    1563	1566	0.01647 	0.07393 	0.00818 	662.60 	662.60 	662.60 	0	0	1	-180	180;
    1565	1536	0.00840 	0.04462 	0.01446 	634.50 	634.50 	634.50 	0	0	1	-180	180;
    1565	1563	0.00413 	0.01902 	0.00167 	1592.10 	1592.10 	1592.10 	0	0	1	-180	180;
    1565	1571	0.01840 	0.09971 	0.01293 	708.20 	708.20 	708.20 	0	0	1	-180	180;
    1566	1552	0.00203 	0.00873 	0.00160 	1435.70 	1435.70 	1435.70 	0	0	1	-180	180;
    1566	1565	0.00849 	0.03622 	0.00652 	588.40 	588.40 	588.40 	0	0	1	-180	180;
    1567	1553	0.02239 	0.09227 	0.01222 	526.60 	526.60 	526.60 	0	0	1	-180	180;
    1567	1568	0.00026 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1569	1547	0.00783 	0.03239 	0.00426 	901.50 	901.50 	901.50 	0	0	1	-180	180;
    1570	1893	0.02200 	0.09959 	0.00843 	671.75 	671.75 	671.75 	0	0	1	-180	180;
    1571	1545	0.01353 	0.05093 	0.00376 	1151.85 	1151.85 	1151.85 	0	0	1	-180	180;
    1572	1571	0.01422 	0.05951 	0.00531 	507.60 	507.60 	507.60 	0	0	1	-180	180;
    1573	1562	0.00189 	0.02173 	0.39402 	5819.75 	5819.75 	5819.75 	0	0	1	-180	180;
    1574	1573	0.00064 	0.03187 	0.00000 	2016.40 	2016.40 	2016.40 	1	0	1	-180	180;
    1574	1576	0.01007 	0.04963 	0.00638 	659.15 	659.15 	659.15 	0	0	1	-180	180;
    1574	1766	0.00856 	0.04738 	0.00741 	642.95 	642.95 	642.95 	0	0	1	-180	180;
    1575	1554	0.02205 	0.08451 	0.00522 	513.20 	513.20 	513.20 	0	0	1	-180	180;
    1575	1576	0.01371 	0.04565 	0.00264 	580.50 	580.50 	580.50 	0	0	1	-180	180;
    1576	1577	0.01273 	0.05058 	0.00658 	604.30 	604.30 	604.30 	0	0	1	-180	180;
    1577	1538	0.02286 	0.09674 	0.00981 	555.40 	555.40 	555.40 	0	0	1	-180	180;
    1578	1601	0.01403 	0.05538 	0.00523 	668.80 	668.80 	668.80 	0	0	1	-180	180;
    1578	1611	0.00744 	0.03095 	0.00287 	586.95 	586.95 	586.95 	0	0	1	-180	180;
    1579	1860	0.00500 	0.01778 	0.00206 	762.10 	762.10 	762.10 	0	0	1	-180	180;
    1580	1590	0.00742 	0.02913 	0.00419 	660.20 	660.20 	660.20 	0	0	1	-180	180;
    1580	1591	0.01556 	0.06917 	0.00724 	658.70 	658.70 	658.70 	0	0	1	-180	180;
    1581	1582	0.00904 	0.04468 	0.00389 	1100.00 	1100.00 	1100.00 	0	0	1	-180	180;
    1581	1585	0.00510 	0.02208 	0.00213 	1538.60 	1538.60 	1538.60 	0	0	1	-180	180;
    1582	1583	0.00427 	0.01814 	0.00169 	1474.00 	1474.00 	1474.00 	0	0	1	-180	180;
    1582	1584	0.00959 	0.04263 	0.00751 	822.35 	822.35 	822.35 	0	0	1	-180	180;
    1582	1589	0.00626 	0.02764 	0.00681 	854.45 	854.45 	854.45 	0	0	1	-180	180;
    1582	1891	0.00605 	0.02146 	0.00208 	1608.70 	1608.70 	1608.70 	0	0	1	-180	180;
    1583	1584	0.00932 	0.03913 	0.00286 	553.30 	553.30 	553.30 	0	0	1	-180	180;
    1583	1606	0.00706 	0.03093 	0.00530 	583.85 	583.85 	583.85 	0	0	1	-180	180;
    1584	1596	0.00904 	0.03204 	0.00328 	1250.00 	1250.00 	1250.00 	0	0	1	-180	180;
    1585	1860	0.00362 	0.01499 	0.00165 	1638.50 	1638.50 	1638.50 	0	0	1	-180	180;
    1585	1891	0.00679 	0.02728 	0.00253 	1750.00 	1750.00 	1750.00 	0	0	1	-180	180;
    1585	1920	0.00383 	0.01538 	0.00173 	1640.10 	1640.10 	1640.10 	0	0	1	-180	180;
    1587	1578	0.00660 	0.02915 	0.00683 	1000.00 	1000.00 	1000.00 	0	0	1	-180	180;
    1587	1606	0.00859 	0.04542 	0.00434 	679.80 	679.80 	679.80 	0	0	1	-180	180;
    1587	1891	0.01381 	0.05318 	0.00700 	687.30 	687.30 	687.30 	0	0	1	-180	180;
    1588	1618	0.00558 	0.02558 	0.00352 	900.00 	900.00 	900.00 	0	0	1	-180	180;
    1588	1896	0.00701 	0.04145 	0.00589 	900.00 	900.00 	900.00 	0	0	1	-180	180;
    1589	1587	0.00729 	0.02898 	0.00310 	638.65 	638.65 	638.65 	0	0	1	-180	180;
    1589	1891	0.00423 	0.01783 	0.00146 	1499.70 	1499.70 	1499.70 	0	0	1	-180	180;
    1590	1579	0.00778 	0.03780 	0.00376 	579.80 	579.80 	579.80 	0	0	1	-180	180;
    1590	1591	0.00683 	0.02664 	0.00319 	737.85 	737.85 	737.85 	0	0	1	-180	180;
    1590	1876	0.01341 	0.06167 	0.00619 	767.90 	767.90 	767.90 	0	0	1	-180	180;
    1591	1592	0.00557 	0.02687 	0.00206 	922.90 	922.90 	922.90 	0	0	1	-180	180;
    1592	1594	0.01909 	0.06780 	0.00665 	643.75 	643.75 	643.75 	0	0	1	-180	180;
    1594	1593	0.00970 	0.04518 	0.00481 	648.15 	648.15 	648.15 	0	0	1	-180	180;
    1595	1596	0.01748 	0.08157 	0.00909 	785.95 	785.95 	785.95 	0	0	1	-180	180;
    1595	1607	0.01102 	0.05388 	0.00406 	866.10 	866.10 	866.10 	0	0	1	-180	180;
    1595	1918	0.01429 	0.05503 	0.01287 	585.00 	585.00 	585.00 	0	0	1	-180	180;
    1595	1955	0.01208 	0.04511 	0.00566 	634.00 	634.00 	634.00 	0	0	1	-180	180;
    1596	1608	0.01298 	0.04904 	0.00442 	802.75 	802.75 	802.75 	0	0	1	-180	180;
    1597	1513	0.01576 	0.07224 	0.00813 	974.45 	974.45 	974.45 	0	0	1	-180	180;
    1597	1955	0.00479 	0.02387 	0.00363 	2056.20 	2056.20 	2056.20 	0	0	1	-180	180;
    1598	1618	0.00728 	0.03292 	0.00236 	550.30 	550.30 	550.30 	0	0	1	-180	180;
    1599	1601	0.00260 	0.01257 	0.00168 	1583.80 	1583.80 	1583.80 	0	0	1	-180	180;
    1599	1944	0.00291 	0.01551 	0.00119 	2494.50 	2494.50 	2494.50 	0	0	1	-180	180;
    1600	1601	0.00028 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1601	1612	0.01340 	0.05525 	0.01231 	674.65 	674.65 	674.65 	0	0	1	-180	180;
    1601	1860	0.00535 	0.02678 	0.00433 	2021.20 	2021.20 	2021.20 	0	0	1	-180	180;
    1602	1604	0.00026 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1603	1492	0.01939 	0.08737 	0.00689 	705.35 	705.35 	705.35 	0	0	1	-180	180;
    1603	1602	0.00043 	0.02767 	0.00000 	1322.85 	1322.85 	1322.85 	1.0125	0	1	-180	180;
    1603	1944	0.01712 	0.05610 	0.00757 	1000.00 	1000.00 	1000.00 	0	0	1	-180	180;
    1605	1599	0.01256 	0.05310 	0.00595 	555.95 	555.95 	555.95 	0	0	1	-180	180;
    1605	1624	0.02809 	0.09591 	0.00549 	639.25 	639.25 	639.25 	0	0	1	-180	180;
    1606	1584	0.00713 	0.03182 	0.00269 	548.55 	548.55 	548.55 	0	0	1	-180	180;
    1607	1594	0.01151 	0.05504 	0.00767 	624.25 	624.25 	624.25 	0	0	1	-180	180;
    1608	1597	0.00832 	0.04219 	0.00498 	855.25 	855.25 	855.25 	0	0	1	-180	180;
    1609	1612	0.01071 	0.05007 	0.00445 	593.70 	593.70 	593.70 	0	0	1	-180	180;
    1610	1586	0.00486 	0.02102 	0.00329 	490.35 	490.35 	490.35 	0	0	1	-180	180;
    1610	1896	0.01142 	0.05307 	0.00455 	908.35 	908.35 	908.35 	0	0	1	-180	180;
    1611	1601	0.00623 	0.02332 	0.00151 	1451.10 	1451.10 	1451.10 	0	0	1	-180	180;
    1611	1609	0.01057 	0.03234 	0.00438 	665.20 	665.20 	665.20 	0	0	1	-180	180;
    1612	1613	0.01049 	0.04186 	0.00418 	613.60 	613.60 	613.60 	0	0	1	-180	180;
    1614	1521	0.00574 	0.02952 	0.00250 	657.50 	657.50 	657.50 	0	0	1	-180	180;
    1614	1896	0.01133 	0.05741 	0.00780 	831.70 	831.70 	831.70 	0	0	1	-180	180;
    1615	1613	0.00716 	0.03636 	0.00596 	593.40 	593.40 	593.40 	0	0	1	-180	180;
    1615	1896	0.00682 	0.03168 	0.00494 	639.15 	639.15 	639.15 	0	0	1	-180	180;
    1616	1620	0.01145 	0.04741 	0.00443 	546.05 	546.05 	546.05 	0	0	1	-180	180;
    1617	1518	0.01864 	0.05905 	0.00510 	578.55 	578.55 	578.55 	0	0	1	-180	180;
    1617	1622	0.00855 	0.04300 	0.00395 	681.15 	681.15 	681.15 	0	0	1	-180	180;
    1618	1586	0.00828 	0.02955 	0.00369 	893.55 	893.55 	893.55 	0	0	1	-180	180;
    1618	1619	0.00029 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1618	1896	0.00199 	0.00810 	0.00102 	1575.40 	1575.40 	1575.40 	0	0	1	-180	180;
    1620	1532	0.01380 	0.06721 	0.00944 	675.50 	675.50 	675.50 	0	0	1	-180	180;
    1621	1573	0.00126 	0.01505 	0.23231 	5644.15 	5644.15 	5644.15 	0	0	1	-180	180;
    1621	1623	0.00022 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1621	1959	0.00112 	0.01357 	0.21682 	5627.55 	5627.55 	5627.55 	0	0	1	-180	180;
    1622	1499	0.01648 	0.05967 	0.00583 	706.00 	706.00 	706.00 	0	0	1	-180	180;
    1622	1621	0.00017 	0.01031 	0.00000 	7406.85 	7406.85 	7406.85 	1	0	1	-180	180;
    1624	1876	0.00588 	0.03144 	0.00327 	615.20 	615.20 	615.20 	0	0	1	-180	180;
    1624	1989	0.00120 	0.00519 	0.00065 	574.80 	574.80 	574.80 	0	0	1	-180	180;
    1625	1630	0.01271 	0.05741 	0.00546 	632.80 	632.80 	632.80 	0	0	1	-180	180;
    1625	1638	0.01762 	0.05927 	0.00478 	655.30 	655.30 	655.30 	0	0	1	-180	180;
    1625	1646	0.02372 	0.08615 	0.00644 	660.25 	660.25 	660.25 	0	0	1	-180	180;
    1626	1627	0.00028 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1628	1640	0.01069 	0.04296 	0.00627 	825.30 	825.30 	825.30 	0	0	1	-180	180;
    1628	1930	0.01898 	0.06584 	0.00971 	695.95 	695.95 	695.95 	0	0	1	-180	180;
    1628	1949	0.01246 	0.06022 	0.01277 	738.95 	738.95 	738.95 	0	0	1	-180	180;
    1629	1949	0.00657 	0.03039 	0.00309 	599.10 	599.10 	599.10 	0	0	1	-180	180;
    1630	1864	0.02450 	0.10061 	0.01435 	918.05 	918.05 	918.05 	0	0	1	-180	180;
    1631	1630	0.00950 	0.04518 	0.00534 	640.95 	640.95 	640.95 	0	0	1	-180	180;
    1631	1949	0.00742 	0.03402 	0.00868 	694.45 	694.45 	694.45 	0	0	1	-180	180;
    1632	1930	0.00224 	0.00985 	0.00152 	678.25 	678.25 	678.25 	0	0	1	-180	180;
    1633	1636	0.02534 	0.07752 	0.01003 	584.05 	584.05 	584.05 	0	0	1	-180	180;
    1634	1654	0.01515 	0.05052 	0.00569 	503.90 	503.90 	503.90 	0	0	1	-180	180;
    1636	1634	0.00295 	0.01427 	0.00118 	1520.30 	1520.30 	1520.30 	0	0	1	-180	180;
    1636	1635	0.00021 	0.01418 	0.00000 	4872.70 	4872.70 	4872.70 	1.025	0	1	-180	180;
    1636	1642	0.01346 	0.06697 	0.00875 	748.70 	748.70 	748.70 	0	0	1	-180	180;
    1637	1660	0.01589 	0.08797 	0.00821 	758.85 	758.85 	758.85 	0	0	1	-180	180;
    1637	1949	0.00993 	0.04140 	0.00364 	1560.60 	1560.60 	1560.60 	0	0	1	-180	180;
    1638	1636	0.01204 	0.05740 	0.00826 	787.35 	787.35 	787.35 	0	0	1	-180	180;
    1638	1639	0.00026 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1640	1626	0.01382 	0.04211 	0.00493 	645.35 	645.35 	645.35 	0	0	1	-180	180;
    1641	1634	0.00894 	0.03693 	0.00950 	735.40 	735.40 	735.40 	0	0	1	-180	180;
    1641	1640	0.01750 	0.05998 	0.00468 	657.60 	657.60 	657.60 	0	0	1	-180	180;
    1642	1626	0.00530 	0.02572 	0.00287 	705.00 	705.00 	705.00 	0	0	1	-180	180;
    1643	1649	0.01966 	0.09278 	0.01237 	549.55 	549.55 	549.55 	0	0	1	-180	180;
    1643	1683	0.06233 	0.23851 	0.06078 	602.70 	602.70 	602.70 	0	0	1	-180	180;
    1644	1670	0.02041 	0.07551 	0.01273 	680.35 	680.35 	680.35 	0	0	1	-180	180;
    1644	1691	0.03042 	0.12729 	0.00855 	592.90 	592.90 	592.90 	0	0	1	-180	180;
    1646	1647	0.01818 	0.06047 	0.00758 	714.35 	714.35 	714.35 	0	0	1	-180	180;
    1647	1648	0.01588 	0.06372 	0.00780 	663.50 	663.50 	663.50 	0	0	1	-180	180;
    1647	1967	0.00560 	0.02609 	0.00237 	1547.60 	1547.60 	1547.60 	0	0	1	-180	180;
    1648	1645	0.04088 	0.15949 	0.01056 	571.75 	571.75 	571.75 	0	0	1	-180	180;
    1650	1651	0.07987 	0.31839 	0.03320 	625.95 	625.95 	625.95 	0	0	1	-180	180;
    1650	1654	0.03534 	0.14687 	0.01048 	619.70 	619.70 	619.70 	0	0	1	-180	180;
    1651	1628	0.01292 	0.06401 	0.00640 	596.35 	596.35 	596.35 	0	0	1	-180	180;
    1651	1658	0.01913 	0.09565 	0.01002 	604.80 	604.80 	604.80 	0	0	1	-180	180;
    1652	1633	0.05507 	0.24579 	0.03592 	623.20 	623.20 	623.20 	0	0	1	-180	180;
    1652	1650	0.02223 	0.10324 	0.01717 	683.65 	683.65 	683.65 	0	0	1	-180	180;
    1652	1653	0.00894 	0.04166 	0.00651 	1432.20 	1432.20 	1432.20 	0	0	1	-180	180;
    1653	1940	0.01044 	0.05411 	0.00657 	1830.20 	1830.20 	1830.20 	0	0	1	-180	180;
    1655	1653	0.03676 	0.15138 	0.02816 	669.65 	669.65 	669.65 	0	0	1	-180	180;
    1655	1656	0.01595 	0.06144 	0.00930 	648.65 	648.65 	648.65 	0	0	1	-180	180;
    1657	1646	0.07298 	0.29662 	0.02189 	562.10 	562.10 	562.10 	0	0	1	-180	180;
    1657	1656	0.01612 	0.06499 	0.00906 	595.25 	595.25 	595.25 	0	0	1	-180	180;
    1658	1659	0.01253 	0.06294 	0.00826 	545.50 	545.50 	545.50 	0	0	1	-180	180;
    1660	1644	0.02551 	0.14193 	0.02162 	749.00 	749.00 	749.00 	0	0	1	-180	180;
    1661	1682	0.01094 	0.05763 	0.00646 	586.75 	586.75 	586.75 	0	0	1	-180	180;
    1661	1683	0.01163 	0.05451 	0.02229 	585.70 	585.70 	585.70 	0	0	1	-180	180;
    1662	1663	0.00700 	0.02524 	0.00341 	666.40 	666.40 	666.40 	0	0	1	-180	180;
    1664	1662	0.00757 	0.03171 	0.00414 	602.95 	602.95 	602.95 	0	0	1	-180	180;
    1664	1665	0.01600 	0.06110 	0.00727 	674.80 	674.80 	674.80 	0	0	1	-180	180;
    1665	1666	0.01624 	0.07038 	0.00902 	515.15 	515.15 	515.15 	0	0	1	-180	180;
    1665	1683	0.00816 	0.02840 	0.00272 	669.05 	669.05 	669.05 	0	0	1	-180	180;
    1665	1885	0.00380 	0.01626 	0.00198 	1549.80 	1549.80 	1549.80 	0	0	1	-180	180;
    1667	1666	0.00935 	0.04855 	0.00685 	648.30 	648.30 	648.30 	0	0	1	-180	180;
    1667	1669	0.02311 	0.09271 	0.00941 	792.30 	792.30 	792.30 	0	0	1	-180	180;
    1667	1922	0.00611 	0.03360 	0.00600 	563.30 	563.30 	563.30 	0	0	1	-180	180;
    1668	1676	0.03261 	0.13213 	0.00973 	797.55 	797.55 	797.55 	0	0	1	-180	180;
    1669	1682	0.03829 	0.17339 	0.01260 	607.85 	607.85 	607.85 	0	0	1	-180	180;
    1669	1961	0.02299 	0.10788 	0.00816 	803.90 	803.90 	803.90 	0	0	1	-180	180;
    1670	1671	0.01384 	0.06634 	0.00570 	658.35 	658.35 	658.35 	0	0	1	-180	180;
    1671	1685	0.03342 	0.15768 	0.01427 	620.95 	620.95 	620.95 	0	0	1	-180	180;
    1672	1674	0.01928 	0.08456 	0.00867 	508.30 	508.30 	508.30 	0	0	1	-180	180;
    1673	1672	0.01866 	0.09564 	0.00884 	604.50 	604.50 	604.50 	0	0	1	-180	180;
    1673	1690	0.01964 	0.10164 	0.01164 	614.85 	614.85 	614.85 	0	0	1	-180	180;
    1675	1676	0.01876 	0.06669 	0.00616 	603.30 	603.30 	603.30 	0	0	1	-180	180;
    1676	1674	0.01856 	0.08448 	0.00828 	634.90 	634.90 	634.90 	0	0	1	-180	180;
    1678	1677	0.02359 	0.10404 	0.01857 	605.95 	605.95 	605.95 	0	0	1	-180	180;
    1678	1687	0.02519 	0.10826 	0.01329 	750.20 	750.20 	750.20 	0	0	1	-180	180;
    1679	1673	0.02987 	0.11442 	0.00802 	682.15 	682.15 	682.15 	0	0	1	-180	180;
    1680	1679	0.02017 	0.10101 	0.00696 	707.05 	707.05 	707.05 	0	0	1	-180	180;
    1681	1684	0.01152 	0.05245 	0.00599 	1518.50 	1518.50 	1518.50 	0	0	1	-180	180;
    1682	1885	0.01226 	0.04776 	0.00600 	728.10 	728.10 	728.10 	0	0	1	-180	180;
    1683	1662	0.00992 	0.04265 	0.00436 	679.65 	679.65 	679.65 	0	0	1	-180	180;
    1683	1664	0.00800 	0.02978 	0.00442 	695.85 	695.85 	695.85 	0	0	1	-180	180;
    1683	1922	0.00858 	0.04170 	0.00616 	722.00 	722.00 	722.00 	0	0	1	-180	180;
    1683	1961	0.01162 	0.06251 	0.01253 	733.70 	733.70 	733.70 	0	0	1	-180	180;
    1684	1680	0.01611 	0.06791 	0.00901 	740.25 	740.25 	740.25 	0	0	1	-180	180;
    1685	1675	0.03025 	0.09208 	0.01301 	504.60 	504.60 	504.60 	0	0	1	-180	180;
    1686	1664	0.04028 	0.16457 	0.01947 	655.60 	655.60 	655.60 	0	0	1	-180	180;
    1686	1692	0.01993 	0.09455 	0.00867 	588.95 	588.95 	588.95 	0	0	1	-180	180;
    1687	1669	0.01444 	0.05483 	0.00791 	1644.20 	1644.20 	1644.20 	0	0	1	-180	180;
    1687	1715	0.03313 	0.11683 	0.01470 	1281.05 	1281.05 	1281.05 	0	0	1	-180	180;
    1689	1681	0.00991 	0.04073 	0.00651 	1529.70 	1529.70 	1529.70 	0	0	1	-180	180;
    1689	1688	0.01886 	0.06837 	0.00824 	620.25 	620.25 	620.25 	0	0	1	-180	180;
    1689	1873	0.02153 	0.08216 	0.00792 	695.55 	695.55 	695.55 	0	0	1	-180	180;
    1689	1924	0.01684 	0.06721 	0.01163 	674.45 	674.45 	674.45 	0	0	1	-180	180;
    1690	1677	0.02503 	0.08680 	0.01021 	600.30 	600.30 	600.30 	0	0	1	-180	180;
    1692	1691	0.01839 	0.07710 	0.00924 	522.60 	522.60 	522.60 	0	0	1	-180	180;
    1693	1663	0.01153 	0.05506 	0.00693 	593.80 	593.80 	593.80 	0	0	1	-180	180;
    1693	1668	0.02029 	0.08429 	0.00779 	527.65 	527.65 	527.65 	0	0	1	-180	180;
    1695	1694	0.00841 	0.03597 	0.00737 	1192.50 	1192.50 	1192.50 	0	0	1	-180	180;
    1696	1722	0.00741 	0.03710 	0.00467 	621.15 	621.15 	621.15 	0	0	1	-180	180;
    1696	1723	0.00682 	0.02757 	0.00504 	1562.80 	1562.80 	1562.80 	0	0	1	-180	180;
    1696	1911	0.00723 	0.02811 	0.00286 	1532.50 	1532.50 	1532.50 	0	0	1	-180	180;
    1697	1695	0.00475 	0.02218 	0.00333 	567.90 	567.90 	567.90 	0	0	1	-180	180;
    1697	1710	0.01501 	0.05835 	0.01015 	691.05 	691.05 	691.05 	0	0	1	-180	180;
    1698	1699	0.01103 	0.04368 	0.00516 	574.30 	574.30 	574.30 	0	0	1	-180	180;
    1699	1695	0.00819 	0.03966 	0.00510 	808.85 	808.85 	808.85 	0	0	1	-180	180;
    1699	1705	0.01171 	0.06155 	0.01122 	746.35 	746.35 	746.35 	0	0	1	-180	180;
    1700	1698	0.00903 	0.03394 	0.00373 	638.45 	638.45 	638.45 	0	0	1	-180	180;
    1701	1710	0.01247 	0.05223 	0.00475 	1145.50 	1145.50 	1145.50 	0	0	1	-180	180;
    1701	1902	0.01090 	0.05393 	0.00935 	1412.65 	1412.65 	1412.65 	0	0	1	-180	180;
    1702	1696	0.00940 	0.04950 	0.00589 	590.35 	590.35 	590.35 	0	0	1	-180	180;
    1702	1722	0.01166 	0.04923 	0.00481 	571.70 	571.70 	571.70 	0	0	1	-180	180;
    1702	1730	0.01003 	0.04339 	0.00302 	1081.10 	1081.10 	1081.10 	0	0	1	-180	180;
    1702	1911	0.00930 	0.04004 	0.00339 	914.50 	914.50 	914.50 	0	0	1	-180	180;
    1703	1902	0.00808 	0.04140 	0.00295 	675.20 	675.20 	675.20 	0	0	1	-180	180;
    1703	1909	0.00726 	0.02893 	0.00220 	660.90 	660.90 	660.90 	0	0	1	-180	180;
    1704	1706	0.00029 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1704	1916	0.00062 	0.00747 	0.18138 	5673.45 	5673.45 	5673.45 	0	0	1	-180	180;
    1705	1700	0.01951 	0.06168 	0.00444 	674.55 	674.55 	674.55 	0	0	1	-180	180;
    1705	1704	0.00053 	0.02778 	0.00000 	2248.05 	2248.05 	2248.05 	1	0	1	-180	180;
    1705	1710	0.00820 	0.03191 	0.00512 	845.75 	845.75 	845.75 	0	0	1	-180	180;
    1707	1712	0.02771 	0.12995 	0.01076 	818.45 	818.45 	818.45 	0	0	1	-180	180;
    1707	1714	0.00000 	0.13000 	0.00000 	800.00 	800.00 	800.00 	0	0	1	-180	180;
    1708	1709	0.01054 	0.05770 	0.00391 	681.45 	681.45 	681.45 	0	0	1	-180	180;
    1708	1732	0.02745 	0.09605 	0.00949 	811.75 	811.75 	811.75 	0	0	1	-180	180;
    1711	1728	0.02154 	0.10016 	0.01979 	681.05 	681.05 	681.05 	0	0	1	-180	180;
    1712	1718	0.03633 	0.10832 	0.00930 	632.60 	632.60 	632.60 	0	0	1	-180	180;
    1713	1712	0.01274 	0.04959 	0.00413 	703.75 	703.75 	703.75 	0	0	1	-180	180;
    1713	1714	0.01420 	0.06983 	0.00731 	674.40 	674.40 	674.40 	0	0	1	-180	180;
    1713	1715	0.03107 	0.15250 	0.02175 	914.15 	914.15 	914.15 	0	0	1	-180	180;
    1714	1735	0.01752 	0.07372 	0.00642 	1529.60 	1529.60 	1529.60 	0	0	1	-180	180;
    1716	1719	0.01492 	0.06321 	0.00647 	675.20 	675.20 	675.20 	0	0	1	-180	180;
    1716	1721	0.00671 	0.02872 	0.00379 	1519.60 	1519.60 	1519.60 	0	0	1	-180	180;
    1716	1735	0.01132 	0.04189 	0.00386 	1606.10 	1606.10 	1606.10 	0	0	1	-180	180;
    1717	1726	0.01495 	0.06000 	0.00976 	559.05 	559.05 	559.05 	0	0	1	-180	180;
    1718	1721	0.01096 	0.05141 	0.00869 	662.50 	662.50 	662.50 	0	0	1	-180	180;
    1719	1717	0.01135 	0.05775 	0.00525 	682.65 	682.65 	682.65 	0	0	1	-180	180;
    1719	1720	0.01162 	0.04532 	0.00388 	627.40 	627.40 	627.40 	0	0	1	-180	180;
    1721	1719	0.00615 	0.02780 	0.00647 	507.00 	507.00 	507.00 	0	0	1	-180	180;
    1721	1726	0.01580 	0.07780 	0.00711 	659.40 	659.40 	659.40 	0	0	1	-180	180;
    1723	1694	0.00574 	0.02843 	0.00424 	1349.30 	1349.30 	1349.30 	0	0	1	-180	180;
    1723	1724	0.01372 	0.06949 	0.01147 	1237.55 	1237.55 	1237.55 	0	0	1	-180	180;
    1725	1724	0.01048 	0.04924 	0.00836 	1062.75 	1062.75 	1062.75 	0	0	1	-180	180;
    1727	1725	0.00963 	0.04131 	0.00377 	978.50 	978.50 	978.50 	0	0	1	-180	180;
    1727	1726	0.01487 	0.04868 	0.00516 	1794.25 	1794.25 	1794.25 	0	0	1	-180	180;
    1727	1738	0.01315 	0.06160 	0.00666 	816.55 	816.55 	816.55 	0	0	1	-180	180;
    1728	1729	0.01401 	0.07005 	0.00706 	602.80 	602.80 	602.80 	0	0	1	-180	180;
    1729	1707	0.02376 	0.07726 	0.01155 	759.60 	759.60 	759.60 	0	0	1	-180	180;
    1730	1731	0.01489 	0.04395 	0.00595 	759.00 	759.00 	759.00 	0	0	1	-180	180;
    1730	1737	0.01892 	0.07273 	0.00955 	1142.25 	1142.25 	1142.25 	0	0	1	-180	180;
    1730	1902	0.00574 	0.02412 	0.00223 	1559.40 	1559.40 	1559.40 	0	0	1	-180	180;
    1731	1708	0.01338 	0.06129 	0.00855 	623.70 	623.70 	623.70 	0	0	1	-180	180;
    1732	1711	0.02405 	0.10418 	0.00747 	723.25 	723.25 	723.25 	0	0	1	-180	180;
    1733	1716	0.01713 	0.07262 	0.00973 	653.70 	653.70 	653.70 	0	0	1	-180	180;
    1733	1720	0.01695 	0.08601 	0.00766 	696.45 	696.45 	696.45 	0	0	1	-180	180;
    1733	1735	0.00607 	0.02168 	0.00297 	1564.90 	1564.90 	1564.90 	0	0	1	-180	180;
    1734	1736	0.00021 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1735	1734	0.00011 	0.00786 	0.00000 	7494.75 	7494.75 	7494.75 	1.0125	0	1	-180	180;
    1737	1738	0.01821 	0.06696 	0.00527 	1021.35 	1021.35 	1021.35 	0	0	1	-180	180;
    1739	1740	0.00027 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1739	1859	0.00908 	0.04125 	0.00309 	613.95 	613.95 	613.95 	0	0	1	-180	180;
    1742	1756	0.01435 	0.06756 	0.01851 	596.45 	596.45 	596.45 	0	0	1	-180	180;
    1743	1741	0.00564 	0.02714 	0.00485 	1389.70 	1389.70 	1389.70 	0	0	1	-180	180;
    1743	2000	0.00669 	0.02583 	0.00213 	1702.15 	1702.15 	1702.15 	0	0	1	-180	180;
    1744	1754	0.00630 	0.02943 	0.01014 	650.00 	650.00 	650.00 	0	0	1	-180	180;
    1744	1928	0.00369 	0.01406 	0.00253 	658.90 	658.90 	658.90 	0	0	1	-180	180;
    1745	1984	0.01234 	0.06155 	0.00897 	669.50 	669.50 	669.50 	0	0	1	-180	180;
    1746	1742	0.01514 	0.04970 	0.00459 	672.65 	672.65 	672.65 	0	0	1	-180	180;
    1746	1972	0.01204 	0.04626 	0.00571 	858.05 	858.05 	858.05 	0	0	1	-180	180;
    1747	1750	0.00928 	0.04212 	0.00340 	933.10 	933.10 	933.10 	0	0	1	-180	180;
    1747	1751	0.00359 	0.01835 	0.00286 	612.60 	612.60 	612.60 	0	0	1	-180	180;
    1747	1984	0.00614 	0.02793 	0.00347 	1515.10 	1515.10 	1515.10 	0	0	1	-180	180;
    1748	1741	0.00382 	0.01553 	0.00269 	848.15 	848.15 	848.15 	0	0	1	-180	180;
    1748	1745	0.00621 	0.02468 	0.00239 	618.55 	618.55 	618.55 	0	0	1	-180	180;
    1749	1750	0.00727 	0.03205 	0.00422 	642.90 	642.90 	642.90 	0	0	1	-180	180;
    1751	1748	0.00559 	0.02594 	0.00390 	756.50 	756.50 	756.50 	0	0	1	-180	180;
    1752	2000	0.01288 	0.06217 	0.00474 	654.75 	654.75 	654.75 	0	0	1	-180	180;
    1753	1739	0.01728 	0.06786 	0.00698 	653.85 	653.85 	653.85 	0	0	1	-180	180;
    1753	1928	0.01743 	0.07514 	0.00954 	700.75 	700.75 	700.75 	0	0	1	-180	180;
    1754	1755	0.00025 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1754	1764	0.01867 	0.08672 	0.01059 	668.30 	668.30 	668.30 	0	0	1	-180	180;
    1754	1928	0.01196 	0.04597 	0.00547 	649.95 	649.95 	649.95 	0	0	1	-180	180;
    1758	1757	0.02787 	0.11295 	0.01013 	541.15 	541.15 	541.15 	0	0	1	-180	180;
    1759	1769	0.02695 	0.08871 	0.01265 	670.15 	670.15 	670.15 	0	0	1	-180	180;
    1760	1554	0.02546 	0.10345 	0.00995 	613.05 	613.05 	613.05 	0	0	1	-180	180;
    1760	1838	0.01920 	0.06777 	0.01986 	891.35 	891.35 	891.35 	0	0	1	-180	180;
    1761	1859	0.00968 	0.04773 	0.00609 	875.70 	875.70 	875.70 	0	0	1	-180	180;
    1762	1763	0.00021 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1763	1749	0.01782 	0.07630 	0.00911 	626.30 	626.30 	626.30 	0	0	1	-180	180;
    1763	1761	0.00941 	0.04192 	0.00436 	726.25 	726.25 	726.25 	0	0	1	-180	180;
    1765	1497	0.01887 	0.09067 	0.01180 	565.25 	565.25 	565.25 	0	0	1	-180	180;
    1765	1528	0.02415 	0.09221 	0.00908 	571.10 	571.10 	571.10 	0	0	1	-180	180;
    1766	1554	0.01622 	0.07318 	0.01152 	580.35 	580.35 	580.35 	0	0	1	-180	180;
    1767	1742	0.01468 	0.05840 	0.00482 	625.65 	625.65 	625.65 	0	0	1	-180	180;
    1767	1771	0.02010 	0.08622 	0.00877 	531.55 	531.55 	531.55 	0	0	1	-180	180;
    1768	1770	0.00020 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1768	1985	0.00258 	0.02796 	0.54862 	7044.10 	7044.10 	7044.10 	0	0	1	-180	180;
    1769	1758	0.01893 	0.10332 	0.01338 	679.05 	679.05 	679.05 	0	0	1	-180	180;
    1769	1768	0.00035 	0.01769 	0.00000 	1989.25 	1989.25 	1989.25 	1.0125	0	1	-180	180;
    1771	1484	0.01926 	0.07871 	0.00909 	557.50 	557.50 	557.50 	0	0	1	-180	180;
    1772	1758	0.03426 	0.13368 	0.01105 	646.90 	646.90 	646.90 	0	0	1	-180	180;
    1773	1749	0.01273 	0.06195 	0.00602 	613.75 	613.75 	613.75 	0	0	1	-180	180;
    1773	1774	0.01609 	0.06786 	0.01059 	560.90 	560.90 	560.90 	0	0	1	-180	180;
    1774	1756	0.01268 	0.06508 	0.00493 	539.05 	539.05 	539.05 	0	0	1	-180	180;
    1775	1776	0.01423 	0.07043 	0.00671 	692.95 	692.95 	692.95 	0	0	1	-180	180;
    1775	1777	0.01565 	0.05243 	0.00392 	698.00 	698.00 	698.00 	0	0	1	-180	180;
    1775	1790	0.01129 	0.04560 	0.00374 	803.30 	803.30 	803.30 	0	0	1	-180	180;
    1775	1806	0.01755 	0.06455 	0.01049 	676.20 	676.20 	676.20 	0	0	1	-180	180;
    1775	1878	0.01453 	0.06376 	0.00631 	731.65 	731.65 	731.65 	0	0	1	-180	180;
    1776	1779	0.00988 	0.04393 	0.00397 	1037.60 	1037.60 	1037.60 	0	0	1	-180	180;
    1777	1776	0.00560 	0.03091 	0.00587 	632.80 	632.80 	632.80 	0	0	1	-180	180;
    1778	1777	0.00974 	0.04559 	0.00500 	610.15 	610.15 	610.15 	0	0	1	-180	180;
    1778	1811	0.01817 	0.08920 	0.00769 	555.70 	555.70 	555.70 	0	0	1	-180	180;
    1780	1779	0.00995 	0.04042 	0.00394 	867.75 	867.75 	867.75 	0	0	1	-180	180;
    1780	1787	0.01282 	0.05718 	0.00935 	772.95 	772.95 	772.95 	0	0	1	-180	180;
    1781	1782	0.00025 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1782	1788	0.00247 	0.01258 	0.00187 	2647.50 	2647.50 	2647.50 	0	0	1	-180	180;
    1782	1953	0.00390 	0.01534 	0.00128 	1683.60 	1683.60 	1683.60 	0	0	1	-180	180;
    1782	1991	0.00400 	0.01634 	0.00244 	1783.30 	1783.30 	1783.30 	0	0	1	-180	180;
    1783	1789	0.00440 	0.02268 	0.00245 	1061.20 	1061.20 	1061.20 	0	0	1	-180	180;
    1784	1801	0.00697 	0.02462 	0.00385 	669.50 	669.50 	669.50 	0	0	1	-180	180;
    1784	1806	0.00705 	0.03017 	0.00395 	598.95 	598.95 	598.95 	0	0	1	-180	180;
    1785	1788	0.00438 	0.01528 	0.00237 	1552.60 	1552.60 	1552.60 	0	0	1	-180	180;
    1786	1934	0.01689 	0.06357 	0.00890 	1122.70 	1122.70 	1122.70 	0	0	1	-180	180;
    1787	1785	0.00447 	0.01680 	0.00209 	1451.40 	1451.40 	1451.40 	0	0	1	-180	180;
    1788	1783	0.00268 	0.01084 	0.00163 	1431.90 	1431.90 	1431.90 	0	0	1	-180	180;
    1789	1567	0.01202 	0.04801 	0.00373 	842.05 	842.05 	842.05 	0	0	1	-180	180;
    1789	1785	0.00922 	0.04855 	0.00309 	574.95 	574.95 	574.95 	0	0	1	-180	180;
    1790	1953	0.00637 	0.02365 	0.00233 	657.85 	657.85 	657.85 	0	0	1	-180	180;
    1790	1982	0.00758 	0.02986 	0.00424 	699.00 	699.00 	699.00 	0	0	1	-180	180;
    1791	1793	0.00022 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1791	1794	0.00505 	0.02340 	0.00369 	565.55 	565.55 	565.55 	0	0	1	-180	180;
    1792	638	0.01373 	0.03613 	0.00239 	255.00 	255.00 	255.00 	0	0	1	-180	180;
    1792	1791	0.00184 	0.05526 	0.00000 	778.20 	778.20 	778.20 	1.05	0	1	-180	180;
    1794	1796	0.00028 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1794	1982	0.01240 	0.05793 	0.00512 	958.20 	958.20 	958.20 	0	0	1	-180	180;
    1795	625	0.00352 	0.00992 	0.00038 	242.20 	242.20 	242.20 	0	0	1	-180	180;
    1795	1794	0.00137 	0.04038 	0.00000 	998.10 	998.10 	998.10 	1.05	0	1	-180	180;
    1795	1802	0.03946 	0.08413 	0.00337 	250.05 	250.05 	250.05 	0	0	1	-180	180;
    1797	1814	0.01687 	0.06067 	0.01162 	648.95 	648.95 	648.95 	0	0	1	-180	180;
    1798	1786	0.01829 	0.06744 	0.00737 	629.25 	629.25 	629.25 	0	0	1	-180	180;
    1798	1799	0.03152 	0.12158 	0.00853 	924.95 	924.95 	924.95 	0	0	1	-180	180;
    1799	1800	0.00023 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1802	621	0.01425 	0.04173 	0.00151 	418.25 	418.25 	418.25 	0	0	1	-180	180;
    1802	1801	0.00148 	0.03850 	0.00000 	2042.05 	2042.05 	2042.05 	1.025	0	1	-180	180;
    1803	1805	0.00022 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1803	1806	0.02951 	0.09312 	0.00764 	623.50 	623.50 	623.50 	0	0	1	-180	180;
    1804	628	0.01553 	0.04306 	0.00177 	246.50 	246.50 	246.50 	0	0	1	-180	180;
    1804	629	0.01141 	0.03533 	0.00215 	269.70 	269.70 	269.70 	0	0	1	-180	180;
    1804	1803	0.00111 	0.03206 	0.00000 	910.05 	910.05 	910.05 	1	0	1	-180	180;
    1806	1991	0.00067 	0.00266 	0.00044 	1602.55 	1602.55 	1602.55 	0	0	1	-180	180;
    1807	1809	0.00021 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1808	646	0.00922 	0.02247 	0.00078 	497.60 	497.60 	497.60 	0	0	1	-180	180;
    1808	1807	0.00119 	0.03034 	0.00000 	1404.60 	1404.60 	1404.60 	1.05	0	1	-180	180;
    1810	1811	0.00027 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1811	1815	0.01187 	0.05602 	0.00816 	574.30 	574.30 	574.30 	0	0	1	-180	180;
    1812	1814	0.00020 	0.00120 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1813	1812	0.00144 	0.04202 	0.00000 	1325.75 	1325.75 	1325.75 	1.025	0	1	-180	180;
    1814	1117	0.00337 	0.01281 	0.00139 	692.35 	692.35 	692.35 	0	0	1	-180	180;
    1814	1854	0.00964 	0.04716 	0.00318 	1473.70 	1473.70 	1473.70 	0	0	1	-180	180;
    1816	1829	0.02315 	0.07395 	0.00597 	884.10 	884.10 	884.10 	0	0	1	-180	180;
    1818	1820	0.02051 	0.08267 	0.00844 	738.15 	738.15 	738.15 	0	0	1	-180	180;
    1819	1824	0.00555 	0.02528 	0.00333 	1433.50 	1433.50 	1433.50 	0	0	1	-180	180;
    1819	1840	0.01688 	0.06939 	0.00781 	821.20 	821.20 	821.20 	0	0	1	-180	180;
    1820	1817	0.01778 	0.08158 	0.01631 	625.55 	625.55 	625.55 	0	0	1	-180	180;
    1820	1866	0.02007 	0.08561 	0.01153 	788.35 	788.35 	788.35 	0	0	1	-180	180;
    1821	1823	0.00023 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1822	1821	0.00024 	0.01239 	0.00000 	4720.30 	4720.30 	4720.30 	1.0125	0	1	-180	180;
    1824	1822	0.00405 	0.01846 	0.00189 	1616.95 	1616.95 	1616.95 	0	0	1	-180	180;
    1824	1825	0.00021 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1824	1826	0.03105 	0.13232 	0.01986 	472.00 	472.00 	472.00 	0	0	1	-180	180;
    1826	1816	0.01853 	0.07967 	0.00661 	605.70 	605.70 	605.70 	0	0	1	-180	180;
    1828	1827	0.01633 	0.06301 	0.01183 	658.30 	658.30 	658.30 	0	0	1	-180	180;
    1829	1822	0.00335 	0.01737 	0.00203 	1427.70 	1427.70 	1427.70 	0	0	1	-180	180;
    1829	1828	0.00945 	0.04952 	0.00363 	869.15 	869.15 	869.15 	0	0	1	-180	180;
    1830	1833	0.01801 	0.08614 	0.00805 	564.10 	564.10 	564.10 	0	0	1	-180	180;
    1831	1832	0.01709 	0.05795 	0.00642 	686.20 	686.20 	686.20 	0	0	1	-180	180;
    1831	1846	0.01736 	0.07320 	0.00740 	745.05 	745.05 	745.05 	0	0	1	-180	180;
    1833	1832	0.00738 	0.03548 	0.00278 	634.15 	634.15 	634.15 	0	0	1	-180	180;
    1834	1849	0.00778 	0.03557 	0.00356 	867.35 	867.35 	867.35 	0	0	1	-180	180;
    1835	1847	0.00097 	0.01129 	0.21567 	9559.15 	9559.15 	9559.15 	0	0	1	-180	180;
    1836	1830	0.00416 	0.02204 	0.00307 	1444.70 	1444.70 	1444.70 	0	0	1	-180	180;
    1836	1832	0.00478 	0.01770 	0.00342 	1450.00 	1450.00 	1450.00 	0	0	1	-180	180;
    1836	1835	0.00012 	0.00807 	0.00000 	7571.55 	7571.55 	7571.55 	1.025	0	1	-180	180;
    1837	1838	0.01188 	0.05898 	0.00687 	1027.75 	1027.75 	1027.75 	0	0	1	-180	180;
    1837	1851	0.01023 	0.04852 	0.00712 	1425.10 	1425.10 	1425.10 	0	0	1	-180	180;
    1839	1827	0.01296 	0.06029 	0.00999 	610.85 	610.85 	610.85 	0	0	1	-180	180;
    1840	1839	0.01538 	0.05658 	0.00454 	670.30 	670.30 	670.30 	0	0	1	-180	180;
    1841	1842	0.00026 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1842	1849	0.00876 	0.03719 	0.00408 	723.80 	723.80 	723.80 	0	0	1	-180	180;
    1842	1850	0.00715 	0.03607 	0.00579 	523.05 	523.05 	523.05 	0	0	1	-180	180;
    1843	1834	0.01317 	0.05733 	0.00929 	693.70 	693.70 	693.70 	0	0	1	-180	180;
    1843	1840	0.01549 	0.06312 	0.00868 	800.40 	800.40 	800.40 	0	0	1	-180	180;
    1844	1818	0.02956 	0.10983 	0.00595 	619.65 	619.65 	619.65 	0	0	1	-180	180;
    1845	1847	0.00028 	0.00114 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1846	1844	0.02157 	0.08215 	0.01002 	559.35 	559.35 	559.35 	0	0	1	-180	180;
    1846	1845	0.00069 	0.03529 	0.00000 	1553.30 	1553.30 	1553.30 	1.025	0	1	-180	180;
    1847	1974	0.00157 	0.02180 	0.33697 	9843.95 	9843.95 	9843.95 	0	0	1	-180	180;
    1847	1985	0.00056 	0.00669 	0.15066 	13559.10 	13559.10 	13559.10 	0	0	1	-180	180;
    1848	1550	0.02572 	0.07529 	0.00564 	659.20 	659.20 	659.20 	0	0	1	-180	180;
    1848	1830	0.01454 	0.06784 	0.00799 	825.30 	825.30 	825.30 	0	0	1	-180	180;
    1849	1833	0.00831 	0.02974 	0.00434 	600.75 	600.75 	600.75 	0	0	1	-180	180;
    1849	1851	0.00836 	0.03599 	0.00522 	654.70 	654.70 	654.70 	0	0	1	-180	180;
    1850	1557	0.01118 	0.05261 	0.00666 	689.60 	689.60 	689.60 	0	0	1	-180	180;
    1851	1556	0.01643 	0.07400 	0.01045 	1191.30 	1191.30 	1191.30 	0	0	1	-180	180;
    1851	1836	0.00293 	0.01397 	0.00295 	1727.35 	1727.35 	1727.35 	0	0	1	-180	180;
    1852	1853	0.00762 	0.02906 	0.00807 	634.55 	634.55 	634.55 	0	0	1	-180	180;
    1853	1854	0.00327 	0.01658 	0.00144 	1428.20 	1428.20 	1428.20 	0	0	1	-180	180;
    1855	1853	0.01420 	0.05715 	0.00779 	616.05 	616.05 	616.05 	0	0	1	-180	180;
    1855	1856	0.01451 	0.06874 	0.00503 	575.20 	575.20 	575.20 	0	0	1	-180	180;
    1857	1555	0.01377 	0.05593 	0.01031 	742.65 	742.65 	742.65 	0	0	1	-180	180;
    1857	1556	0.01042 	0.03406 	0.00597 	807.80 	807.80 	807.80 	0	0	1	-180	180;
    1858	1859	0.00029 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1859	1741	0.01133 	0.04486 	0.00515 	684.30 	684.30 	684.30 	0	0	1	-180	180;
    1859	1984	0.00099 	0.00445 	0.00039 	29492.00 	29492.00 	29492.00 	0	0	1	-180	180;
    1860	1861	0.00162 	0.04194 	0.00000 	1895.40 	1895.40 	1895.40 	1.0625	0	1	-180	180;
    1860	1862	0.00024 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1860	1881	0.04010 	0.12919 	0.01406 	626.20 	626.20 	626.20 	0	0	1	-180	180;
    1860	1920	0.00064 	0.00297 	0.00038 	1303.15 	1303.15 	1303.15 	0	0	1	-180	180;
    1860	1944	0.00240 	0.01190 	0.00147 	1793.20 	1793.20 	1793.20 	0	0	1	-180	180;
    1863	1864	0.00024 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1864	1967	0.00276 	0.01137 	0.00244 	924.55 	924.55 	924.55 	0	0	1	-180	180;
    1865	1867	0.00019 	0.01292 	0.00000 	3969.40 	3969.40 	3969.40 	1	0	1	-180	180;
    1865	1868	0.00027 	0.01427 	0.00000 	3969.40 	3969.40 	3969.40 	1	0	1	-180	180;
    1865	1869	0.00024 	0.01567 	0.00000 	3969.40 	3969.40 	3969.40 	1	0	1	-180	180;
    1865	1870	0.00043 	0.02335 	0.00000 	3969.40 	3969.40 	3969.40 	1	0	1	-180	180;
    1865	1871	0.00024 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1866	1865	0.00046 	0.03134 	0.00000 	1604.65 	1604.65 	1604.65 	1.0125	0	1	-180	180;
    1871	1821	0.00085 	0.00952 	0.22350 	7515.10 	7515.10 	7515.10 	0	0	1	-180	180;
    1871	1847	0.00087 	0.01025 	0.16763 	13333.70 	13333.70 	13333.70 	0	0	1	-180	180;
    1872	1874	0.00023 	0.00108 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1873	1659	0.02121 	0.08954 	0.00792 	637.20 	637.20 	637.20 	0	0	1	-180	180;
    1873	1688	0.01779 	0.07936 	0.00942 	641.00 	641.00 	641.00 	0	0	1	-180	180;
    1873	1872	0.00052 	0.03491 	0.00000 	1679.80 	1679.80 	1679.80 	1.00625	0	1	-180	180;
    1874	1951	0.00125 	0.01289 	0.43595 	5868.10 	5868.10 	5868.10 	0	0	1	-180	180;
    1875	1876	0.00020 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1877	1879	0.00022 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1878	1799	0.00438 	0.01640 	0.00321 	1451.20 	1451.20 	1451.20 	0	0	1	-180	180;
    1878	1877	0.00050 	0.02782 	0.00000 	2093.95 	2093.95 	2093.95 	1	0	1	-180	180;
    1879	1894	0.00110 	0.01371 	0.20465 	7458.40 	7458.40 	7458.40 	0	0	1	-180	180;
    1879	1998	0.00021 	0.00253 	0.04122 	5695.65 	5695.65 	5695.65 	0	0	1	-180	180;
    1880	1881	0.00028 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1881	1495	0.00535 	0.02348 	0.00351 	708.10 	708.10 	708.10 	0	0	1	-180	180;
    1882	1883	0.00166 	0.04651 	0.00000 	1314.75 	1314.75 	1314.75 	0.9875	0	1	-180	180;
    1882	1884	0.00190 	0.05350 	0.00000 	1299.40 	1299.40 	1299.40 	0.9875	0	1	-180	180;
    1882	1885	0.00028 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1885	1922	0.00392 	0.01982 	0.00189 	639.20 	639.20 	639.20 	0	0	1	-180	180;
    1885	1961	0.00382 	0.01857 	0.00379 	703.70 	703.70 	703.70 	0	0	1	-180	180;
    1886	1887	0.00182 	0.04771 	0.00000 	1530.85 	1530.85 	1530.85 	1.01875	0	1	-180	180;
    1886	1888	0.00152 	0.04028 	0.00000 	1513.15 	1513.15 	1513.15 	1.0125	0	1	-180	180;
    1886	1889	0.01861 	0.56624 	0.00000 	127.70 	127.70 	127.70 	1	0	1	-180	180;
    1886	1890	0.00477 	0.13090 	0.00000 	603.85 	603.85 	603.85 	1	0	1	-180	180;
    1886	1891	0.00025 	0.00109 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1892	1894	0.00023 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1893	1569	0.00421 	0.01517 	0.00247 	1603.60 	1603.60 	1603.60 	0	0	1	-180	180;
    1893	1892	0.00032 	0.01989 	0.00000 	2084.05 	2084.05 	2084.05 	1.0125	0	1	-180	180;
    1894	1542	0.00069 	0.00869 	0.17099 	7037.05 	7037.05 	7037.05 	0	0	1	-180	180;
    1894	1998	0.00110 	0.01298 	0.19994 	7882.40 	7882.40 	7882.40 	0	0	1	-180	180;
    1895	1897	0.00045 	0.03150 	0.00000 	1807.50 	1807.50 	1807.50 	1.01875	0	1	-180	180;
    1895	1898	0.00032 	0.02228 	0.00000 	1807.45 	1807.45 	1807.45 	1.0125	0	1	-180	180;
    1895	1899	0.00093 	0.06590 	0.00000 	925.90 	925.90 	925.90 	1	0	1	-180	180;
    1895	1900	0.00024 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1896	1598	0.00348 	0.01543 	0.00247 	866.35 	866.35 	866.35 	0	0	1	-180	180;
    1896	1895	0.00021 	0.01350 	0.00000 	7673.55 	7673.55 	7673.55 	1	0	1	-180	180;
    1900	1602	0.00160 	0.01616 	0.21537 	4982.75 	4982.75 	4982.75 	0	0	1	-180	180;
    1900	1621	0.00058 	0.00724 	0.15029 	5391.90 	5391.90 	5391.90 	0	0	1	-180	180;
    1901	1903	0.00055 	0.03153 	0.00000 	2120.70 	2120.70 	2120.70 	1	0	1	-180	180;
    1901	1904	0.00056 	0.03191 	0.00000 	2106.20 	2106.20 	2106.20 	1	0	1	-180	180;
    1901	1905	0.00053 	0.03054 	0.00000 	2088.45 	2088.45 	2088.45 	1	0	1	-180	180;
    1901	1906	0.00060 	0.04089 	0.00000 	2088.30 	2088.30 	2088.30 	1	0	1	-180	180;
    1901	1907	0.00030 	0.00117 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1902	1901	0.00026 	0.01336 	0.00000 	4902.30 	4902.30 	4902.30 	1	0	1	-180	180;
    1902	1909	0.00462 	0.01773 	0.00183 	1000.00 	1000.00 	1000.00 	0	0	1	-180	180;
    1908	1909	0.00022 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1909	1709	0.01284 	0.05332 	0.01061 	726.55 	726.55 	726.55 	0	0	1	-180	180;
    1910	1912	0.00081 	0.04652 	0.00000 	1438.75 	1438.75 	1438.75 	1.03125	0	1	-180	180;
    1910	1913	0.00081 	0.05467 	0.00000 	1433.50 	1433.50 	1433.50 	1.0375	0	1	-180	180;
    1910	1916	0.00027 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1911	1722	0.00676 	0.03217 	0.00184 	737.00 	737.00 	737.00 	0	0	1	-180	180;
    1911	1910	0.00017 	0.01133 	0.00000 	4824.50 	4824.50 	4824.50 	1.0125	0	1	-180	180;
    1911	1914	0.00107 	0.03238 	0.00000 	972.35 	972.35 	972.35 	1.01875	0	1	-180	180;
    1911	1915	0.00368 	0.09876 	0.00000 	499.50 	499.50 	499.50 	1	0	1	-180	180;
    1916	1734	0.00188 	0.02389 	0.48163 	5051.65 	5051.65 	5051.65 	0	0	1	-180	180;
    1916	1907	0.00049 	0.00576 	0.14125 	5020.40 	5020.40 	5020.40 	0	0	1	-180	180;
    1917	1918	0.00029 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1918	1510	0.01461 	0.06961 	0.00476 	998.15 	998.15 	998.15 	0	0	1	-180	180;
    1918	1947	0.00955 	0.04012 	0.00345 	616.35 	616.35 	616.35 	0	0	1	-180	180;
    1918	1955	0.00240 	0.01175 	0.00140 	25000.00 	25000.00 	25000.00 	0	0	1	-180	180;
    1919	1920	0.00030 	0.00102 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1920	1944	0.00310 	0.01304 	0.00143 	1482.20 	1482.20 	1482.20 	0	0	1	-180	180;
    1920	1977	0.00681 	0.03473 	0.00273 	883.15 	883.15 	883.15 	0	0	1	-180	180;
    1921	1922	0.00024 	0.00112 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1922	1668	0.01865 	0.09194 	0.00777 	751.90 	751.90 	751.90 	0	0	1	-180	180;
    1922	1961	0.00449 	0.02566 	0.00358 	723.65 	723.65 	723.65 	0	0	1	-180	180;
    1923	1924	0.00025 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1924	1873	0.00809 	0.03805 	0.00499 	640.45 	640.45 	640.45 	0	0	1	-180	180;
    1925	1926	0.00025 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1926	1937	0.00314 	0.01403 	0.00089 	555.40 	555.40 	555.40 	0	0	1	-180	180;
    1927	1928	0.00030 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1929	1930	0.00025 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1931	1932	0.00029 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1932	1629	0.00952 	0.04313 	0.00477 	641.50 	641.50 	641.50 	0	0	1	-180	180;
    1932	1930	0.00178 	0.00878 	0.00152 	659.05 	659.05 	659.05 	0	0	1	-180	180;
    1932	1949	0.00558 	0.01753 	0.00182 	716.00 	716.00 	716.00 	0	0	1	-180	180;
    1933	1935	0.00028 	0.00115 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1934	1815	0.01210 	0.04960 	0.00625 	578.05 	578.05 	578.05 	0	0	1	-180	180;
    1934	1933	0.00063 	0.03521 	0.00000 	2106.00 	2106.00 	2106.00 	1.0125	0	1	-180	180;
    1935	1145	0.00119 	0.01457 	0.23542 	6001.15 	6001.15 	6001.15 	0	0	1	-180	180;
    1935	1558	0.00071 	0.00932 	0.22284 	10373.45 	10373.45 	10373.45 	0	0	1	-180	180;
    1935	1998	0.00122 	0.01406 	0.29338 	5809.00 	5809.00 	5809.00 	0	0	1	-180	180;
    1936	1938	0.00022 	0.00107 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1937	1508	0.02005 	0.06784 	0.00807 	616.95 	616.95 	616.95 	0	0	1	-180	180;
    1937	1936	0.00041 	0.02536 	0.00000 	1579.55 	1579.55 	1579.55 	1	0	1	-180	180;
    1937	1940	0.00665 	0.03108 	0.00419 	629.35 	629.35 	629.35 	0	0	1	-180	180;
    1938	1489	0.00085 	0.01044 	0.28560 	13177.60 	13177.60 	13177.60 	0	0	1	-180	180;
    1938	1635	0.00289 	0.03482 	0.53192 	6248.75 	6248.75 	6248.75 	0	0	1	-180	180;
    1938	1768	0.00229 	0.02847 	0.70658 	5823.35 	5823.35 	5823.35 	0	0	1	-180	180;
    1939	1940	0.00027 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1940	1926	0.00637 	0.02446 	0.00260 	654.60 	654.60 	654.60 	0	0	1	-180	180;
    1941	1942	0.00090 	0.02641 	0.00000 	1933.75 	1933.75 	1933.75 	1	0	1	-180	180;
    1941	1943	0.00104 	0.02790 	0.00000 	1933.75 	1933.75 	1933.75 	1	0	1	-180	180;
    1941	1944	0.00025 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1944	1876	0.00147 	0.00627 	0.00051 	2000.00 	2000.00 	2000.00 	0	0	1	-180	180;
    1945	1946	0.00168 	0.05013 	0.00000 	1450.65 	1450.65 	1450.65 	1.06875	0	1	-180	180;
    1945	1947	0.00026 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1947	1595	0.00358 	0.01542 	0.00260 	1459.40 	1459.40 	1459.40 	0	0	1	-180	180;
    1948	1950	0.00057 	0.03303 	0.00000 	1916.65 	1916.65 	1916.65 	1.03125	0	1	-180	180;
    1948	1951	0.00026 	0.00118 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1949	1632	0.00179 	0.00842 	0.00101 	617.35 	617.35 	617.35 	0	0	1	-180	180;
    1949	1948	0.00061 	0.03503 	0.00000 	2189.55 	2189.55 	2189.55 	1.025	0	1	-180	180;
    1951	1635	0.00084 	0.01032 	0.28591 	5696.15 	5696.15 	5696.15 	0	0	1	-180	180;
    1951	1965	0.00479 	0.05848 	0.70729 	5700.05 	5700.05 	5700.05 	0	0	1	-180	180;
    1951	1970	0.00117 	0.01544 	0.27246 	5984.25 	5984.25 	5984.25 	0	0	1	-180	180;
    1952	1953	0.00023 	0.00104 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1953	1982	0.00360 	0.01720 	0.00149 	824.30 	824.30 	824.30 	0	0	1	-180	180;
    1954	1956	0.00052 	0.03583 	0.00000 	1940.45 	1940.45 	1940.45 	1	0	1	-180	180;
    1954	1957	0.00069 	0.04089 	0.00000 	1924.35 	1924.35 	1924.35 	1	0	1	-180	180;
    1954	1958	0.00073 	0.04084 	0.00000 	1917.55 	1917.55 	1917.55 	1	0	1	-180	180;
    1954	1959	0.00029 	0.00119 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1955	1947	0.00691 	0.02276 	0.00380 	574.35 	574.35 	574.35 	0	0	1	-180	180;
    1955	1954	0.00046 	0.02823 	0.00000 	3145.80 	3145.80 	3145.80 	1	0	1	-180	180;
    1960	1962	0.00029 	0.01882 	0.00000 	1995.90 	1995.90 	1995.90 	1.0375	0	1	-180	180;
    1960	1963	0.00045 	0.03124 	0.00000 	1987.70 	1987.70 	1987.70 	1.04375	0	1	-180	180;
    1960	1964	0.00055 	0.03165 	0.00000 	1976.55 	1976.55 	1976.55 	1.05	0	1	-180	180;
    1960	1965	0.00021 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1961	1667	0.00250 	0.01023 	0.00130 	1604.90 	1604.90 	1604.90 	0	0	1	-180	180;
    1961	1960	0.00011 	0.00605 	0.00000 	7496.85 	7496.85 	7496.85 	1.0125	0	1	-180	180;
    1965	1734	0.00257 	0.02782 	0.49655 	6044.35 	6044.35 	6044.35 	0	0	1	-180	180;
    1965	1874	0.00306 	0.03711 	0.57498 	5763.65 	5763.65 	5763.65 	0	0	1	-180	180;
    1965	1916	0.00381 	0.04760 	0.83945 	5687.95 	5687.95 	5687.95 	0	0	1	-180	180;
    1966	1968	0.00056 	0.03972 	0.00000 	1166.35 	1166.35 	1166.35 	1	0	1	-180	180;
    1966	1969	0.00041 	0.02828 	0.00000 	1161.45 	1161.45 	1161.45 	1	0	1	-180	180;
    1966	1970	0.00025 	0.00116 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1967	1966	0.00037 	0.02678 	0.00000 	2027.00 	2027.00 	2027.00 	1	0	1	-180	180;
    1970	1938	0.00288 	0.03613 	0.86946 	5992.90 	5992.90 	5992.90 	0	0	1	-180	180;
    1971	1973	0.00038 	0.02170 	0.00000 	2076.35 	2076.35 	2076.35 	1	0	1	-180	180;
    1971	1974	0.00027 	0.00110 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1972	1971	0.00080 	0.03186 	0.00000 	2922.10 	2922.10 	2922.10 	1.01875	0	1	-180	180;
    1972	2000	0.00170 	0.00675 	0.00070 	2008.95 	2008.95 	2008.95 	0	0	1	-180	180;
    1975	1976	0.00059 	0.01630 	0.00000 	3664.05 	3664.05 	3664.05 	1	0	1	-180	180;
    1975	1977	0.00024 	0.00105 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1977	1580	0.00612 	0.02131 	0.00142 	1453.50 	1453.50 	1453.50 	0	0	1	-180	180;
    1977	1624	0.00531 	0.02309 	0.00290 	593.45 	593.45 	593.45 	0	0	1	-180	180;
    1977	1989	0.00605 	0.02679 	0.00269 	574.45 	574.45 	574.45 	0	0	1	-180	180;
    1978	1979	0.00154 	0.04330 	0.00000 	1187.50 	1187.50 	1187.50 	1.00625	0	1	-180	180;
    1978	1980	0.00268 	0.06990 	0.00000 	1033.60 	1033.60 	1033.60 	1.00625	0	1	-180	180;
    1978	1981	0.00263 	0.06485 	0.00000 	1031.35 	1031.35 	1031.35 	1.00625	0	1	-180	180;
    1978	1982	0.00027 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1982	1784	0.00865 	0.03167 	0.00357 	935.95 	935.95 	935.95 	0	0	1	-180	180;
    1983	1985	0.00022 	0.00103 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1984	1739	0.00688 	0.03098 	0.00277 	664.65 	664.65 	664.65 	0	0	1	-180	180;
    1984	1983	0.00017 	0.00883 	0.00000 	7475.70 	7475.70 	7475.70 	1.025	0	1	-180	180;
    1985	1974	0.00058 	0.00761 	0.10510 	5658.50 	5658.50 	5658.50 	0	0	1	-180	180;
    1986	1987	0.00022 	0.00652 	0.00000 	4413.50 	4413.50 	4413.50 	1	0	1	-180	180;
    1986	1988	0.00035 	0.01038 	0.00000 	4413.50 	4413.50 	4413.50 	1	0	1	-180	180;
    1986	1989	0.00023 	0.00113 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1990	1992	0.00048 	0.02937 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1993	0.00055 	0.03051 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1994	0.00049 	0.02811 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1995	0.00044 	0.02882 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1996	0.00020 	0.01315 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1997	0.00044 	0.02537 	0.00000 	2575.95 	2575.95 	2575.95 	1	0	1	-180	180;
    1990	1998	0.00028 	0.00111 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    1991	1784	0.00482 	0.02214 	0.00369 	781.50 	781.50 	781.50 	0	0	1	-180	180;
    1991	1990	0.00036 	0.01014 	0.00000 	4918.50 	4918.50 	4918.50 	1	0	1	-180	180;
    1999	2000	0.00025 	0.00106 	0.00000 	499995.00 	499995.00 	499995.00 	0	0	1	-180	180;
    2000	1744	0.00505 	0.01442 	0.00286 	647.05 	647.05 	647.05 	0	0	1	-180	180;
];
